<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Building RUN PERIOD 1 ** Tampere.Satakunnankatu TR FIN Custom-027440 WMO#=027440
  2026-04-08
  16:20:15
 - EnergyPlus</title>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 25.2.0-cf7368216c, YMD=2026.04.08 16:20</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Building</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Tampere.Satakunnankatu TR FIN Custom-027440 WMO#=027440</b></p>
<p>Simulation Timestamp: <b>2026-04-08
  16:20:15</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-04-08
    16:20:15</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">      409.29</td>
    <td align="right">      441.43</td>
    <td align="right">      882.85</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">      409.29</td>
    <td align="right">      441.43</td>
    <td align="right">      882.85</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">      792.67</td>
    <td align="right">      854.90</td>
    <td align="right">     1709.81</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">      792.67</td>
    <td align="right">      854.90</td>
    <td align="right">     1709.81</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating Water</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">District Heating Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">      927.20</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">      463.60</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">      463.60</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      241.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        7.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       83.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       40.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       21.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       11.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        2.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4083.41</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      167.54</td>
    <td align="right">      241.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4083.41</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Note: Natural gas appears to be the principal heating source based on energy usage.</div>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">      241.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        7.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">GeneralLights</td>
    <td align="right">       83.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">       40.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">       21.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">       11.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        2.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4083.41</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Space Type</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Space Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Type</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">      241.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">Unassigned</td>
    <td align="right">        7.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">GENERAL</td>
    <td align="right">       83.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">GENERAL</td>
    <td align="right">       40.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unassigned</td>
    <td align="right">       21.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">Unassigned</td>
    <td align="right">       11.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">Unassigned</td>
    <td align="right">        2.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4083.41</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      180.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       92.72</td>
    <td align="right">      521.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.81</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       87.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      361.40</td>
    <td align="right">      521.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.81</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       90.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       46.36</td>
    <td align="right">      260.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       43.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      180.70</td>
    <td align="right">      260.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     167.545</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     167.545</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     167.545</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     167.545</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.87</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">      181.45</td>
    <td align="right">       99.53</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">      182.32</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">     4083.41</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">     4083.41</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">     4083.41</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">       28.75</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">      307.50</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     1200.75</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#ControlSummary::EntireFacility">Control Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#HVACTopology::EntireFacility">HVAC Topology</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#OutdoorAirDetails::EntireFacility">Outdoor Air Details</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-04-08
    16:20:15</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 25.2.0-cf7368216c, YMD=2026.04.08 16:20</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Tampere.Satakunnankatu TR FIN Custom-027440 WMO#=027440</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       61.50</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       23.76</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">       92.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      274.20</td>
    <td align="right">       91.50</td>
    <td align="right">       45.60</td>
    <td align="right">       91.50</td>
    <td align="right">       45.60</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      274.20</td>
    <td align="right">       91.50</td>
    <td align="right">       45.60</td>
    <td align="right">       91.50</td>
    <td align="right">       45.60</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       60.90</td>
    <td align="right">       20.85</td>
    <td align="right">        9.12</td>
    <td align="right">       21.81</td>
    <td align="right">        9.12</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       22.21</td>
    <td align="right">       22.79</td>
    <td align="right">       20.00</td>
    <td align="right">       23.84</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       22.21</td>
    <td align="right">       22.79</td>
    <td align="right">       20.00</td>
    <td align="right">       23.84</td>
    <td align="right">       20.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      219.36</td>
    <td align="right">       73.20</td>
    <td align="right">       36.48</td>
    <td align="right">       73.20</td>
    <td align="right">       36.48</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      219.36</td>
    <td align="right">       73.20</td>
    <td align="right">       36.48</td>
    <td align="right">       73.20</td>
    <td align="right">       36.48</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       60.90</td>
    <td align="right">       20.85</td>
    <td align="right">        9.12</td>
    <td align="right">       21.81</td>
    <td align="right">        9.12</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       27.76</td>
    <td align="right">       28.48</td>
    <td align="right">       25.00</td>
    <td align="right">       29.80</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       27.76</td>
    <td align="right">       28.48</td>
    <td align="right">       25.00</td>
    <td align="right">       29.80</td>
    <td align="right">       25.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      463.60</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">PLENUM-1 THERMAL ZONE</td>
    <td align="right">      463.60</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      283.20</td>
    <td align="right">        1.00</td>
    <td align="right">       54.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1 THERMAL ZONE</td>
    <td align="right">       99.16</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      239.25</td>
    <td align="right">        1.00</td>
    <td align="right">       73.20</td>
    <td align="right">        0.00</td>
    <td align="right">       21.81</td>
    <td align="right">       21.81</td>
    <td align="right">     15.9742</td>
    <td align="right">        9.01</td>
    <td align="right">     10.6495</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1 THERMAL ZONE</td>
    <td align="right">       42.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      103.31</td>
    <td align="right">        1.00</td>
    <td align="right">       36.48</td>
    <td align="right">        0.00</td>
    <td align="right">        9.12</td>
    <td align="right">        9.12</td>
    <td align="right">     16.0056</td>
    <td align="right">        8.55</td>
    <td align="right">     10.6704</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1 THERMAL ZONE</td>
    <td align="right">       96.48</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      239.25</td>
    <td align="right">        1.00</td>
    <td align="right">       73.20</td>
    <td align="right">        0.00</td>
    <td align="right">       20.85</td>
    <td align="right">       20.85</td>
    <td align="right">     16.4179</td>
    <td align="right">        8.77</td>
    <td align="right">     10.9453</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1 THERMAL ZONE</td>
    <td align="right">       42.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      103.31</td>
    <td align="right">        1.00</td>
    <td align="right">       36.48</td>
    <td align="right">        0.00</td>
    <td align="right">        9.12</td>
    <td align="right">        9.12</td>
    <td align="right">     16.0056</td>
    <td align="right">        8.55</td>
    <td align="right">     10.6704</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1 THERMAL ZONE</td>
    <td align="right">      182.49</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      447.68</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     16.2420</td>
    <td align="right">        9.12</td>
    <td align="right">     10.8280</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      927.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1416.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      274.20</td>
    <td align="right">        0.00</td>
    <td align="right">       60.90</td>
    <td align="right">       60.90</td>
    <td align="right">      8.0889</td>
    <td align="right">       17.83</td>
    <td align="right">      5.3926</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      463.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1132.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">      219.36</td>
    <td align="right">        0.00</td>
    <td align="right">       60.90</td>
    <td align="right">       60.90</td>
    <td align="right">     16.1777</td>
    <td align="right">        8.92</td>
    <td align="right">     10.7852</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">      463.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      283.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       54.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Multipliers</td>
    <td align="right">Zone Name</td>
    <td align="right">Space Type</td>
    <td align="right">Radiant/Solar Enclosure Name</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
    <td align="right">Tags</td>
  </tr>
  <tr>
    <td align="right">PLENUM-1 THERMAL ZONE</td>
    <td align="right">      463.60</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">PLENUM-1 THERMAL ZONE</td>
    <td align="right">GENERAL</td>
    <td align="right">PLENUM-1 THERMAL ZONE</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1 THERMAL ZONE</td>
    <td align="right">       99.16</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">SPACE1-1 THERMAL ZONE</td>
    <td align="right">GENERAL</td>
    <td align="right">SPACE1-1 THERMAL ZONE</td>
    <td align="right">     15.9742</td>
    <td align="right">        9.01</td>
    <td align="right">     10.6495</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1 THERMAL ZONE</td>
    <td align="right">       42.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">SPACE2-1 THERMAL ZONE</td>
    <td align="right">GENERAL</td>
    <td align="right">SPACE2-1 THERMAL ZONE</td>
    <td align="right">     16.0056</td>
    <td align="right">        8.55</td>
    <td align="right">     10.6704</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1 THERMAL ZONE</td>
    <td align="right">       96.48</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">SPACE3-1 THERMAL ZONE</td>
    <td align="right">GENERAL</td>
    <td align="right">SPACE3-1 THERMAL ZONE</td>
    <td align="right">     16.4179</td>
    <td align="right">        8.77</td>
    <td align="right">     10.9453</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1 THERMAL ZONE</td>
    <td align="right">       42.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">SPACE4-1 THERMAL ZONE</td>
    <td align="right">GENERAL</td>
    <td align="right">SPACE4-1 THERMAL ZONE</td>
    <td align="right">     16.0056</td>
    <td align="right">        8.55</td>
    <td align="right">     10.6704</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1 THERMAL ZONE</td>
    <td align="right">      182.49</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">SPACE5-1 THERMAL ZONE</td>
    <td align="right">GENERAL</td>
    <td align="right">SPACE5-1 THERMAL ZONE</td>
    <td align="right">     16.2420</td>
    <td align="right">        9.12</td>
    <td align="right">     10.8280</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      927.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      8.0889</td>
    <td align="right">       17.83</td>
    <td align="right">      5.3926</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      463.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     16.1777</td>
    <td align="right">        8.92</td>
    <td align="right">     10.7852</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">      463.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Type Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Area [m2]</td>
    <td align="right">Conditioned Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Not Part of Total Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">GENERAL</td>
    <td align="right">      927.20</td>
    <td align="right">      463.60</td>
    <td align="right">      463.60</td>
    <td align="right">        0.00</td>
    <td align="right">      8.0889</td>
    <td align="right">       17.83</td>
    <td align="right">      5.3926</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      927.20</td>
    <td align="right">      463.60</td>
    <td align="right">      463.60</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-04-08
    16:20:15</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">26-JUL-11:00</td>
    <td align="right">15-FEB-22:45</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">04-AUG-16:45</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">    26819.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     2633.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     7500.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     4500.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     1634.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      872.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">      514.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    17654.36</td>
    <td align="right">    26819.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">    26819.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">     2633.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">GeneralLights</td>
    <td align="right">     7500.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">     4500.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">     1634.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">      872.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">      514.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-04-08
    16:20:15</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Gasoline [GJ]</td>
    <td align="right">Source Diesel [GJ]</td>
    <td align="right">Source Coal [GJ]</td>
    <td align="right">Source Fuel Oil No 1 [GJ]</td>
    <td align="right">Source Fuel Oil No 2 [GJ]</td>
    <td align="right">Source Propane [GJ]</td>
    <td align="right">Source Other Fuel 1 [GJ]</td>
    <td align="right">Source Other Fuel 2 [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating Water [GJ]</td>
    <td align="right">Source District Heating Steam [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      262.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       22.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      265.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      129.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       67.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       37.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        8.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      530.61</td>
    <td align="right">      262.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      565.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       47.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      572.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      278.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      146.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       80.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">       18.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1144.55</td>
    <td align="right">      565.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      282.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       23.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      286.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      139.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       73.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       40.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        9.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      572.28</td>
    <td align="right">      282.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-04-08
    16:20:15</b></p>
<b>AirTerminal:SingleDuct:VAV:NoReheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:VAV:NoReheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1 THERMAL ZONE VAV NOREHEAT AT</td>
    <td align="right">    0.165000</td>
    <td align="right">    0.457939</td>
    <td align="right">    0.457940</td>
    <td align="right">    0.075560</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1 THERMAL ZONE VAV NOREHEAT AT</td>
    <td align="right">    0.101080</td>
    <td align="right">    0.322161</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.032564</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1 THERMAL ZONE VAV NOREHEAT AT</td>
    <td align="right">    0.165000</td>
    <td align="right">    0.445562</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.073518</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1 THERMAL ZONE VAV NOREHEAT AT</td>
    <td align="right">    0.075000</td>
    <td align="right">    0.434188</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.032564</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1 THERMAL ZONE VAV NOREHEAT AT</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.463525</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.139057</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.</div>
<br><br>
<b>ZoneHVAC:FourPipeFanCoil</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:FourPipeFanCoil-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Maximum Hot Water Flow [m3/s]</td>
    <td align="right">User-Specified Maximum Cold Water Flow [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1 THERMAL ZONE FAN COIL UNIT</td>
    <td align="right">    0.000126</td>
    <td align="right">    0.000182</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1 THERMAL ZONE FAN COIL UNIT</td>
    <td align="right">    0.000057</td>
    <td align="right">    0.000104</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1 THERMAL ZONE FAN COIL UNIT</td>
    <td align="right">    0.000126</td>
    <td align="right">    0.000193</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1 THERMAL ZONE FAN COIL UNIT</td>
    <td align="right">    0.000057</td>
    <td align="right">    0.000083</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1 THERMAL ZONE FAN COIL UNIT</td>
    <td align="right">    0.000205</td>
    <td align="right">    0.000371</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Fan:OnOff</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:OnOff-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">Design Electric Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1 THERMAL ZONE FCU SUPPLY FAN</td>
    <td align="right">    0.165000</td>
    <td align="right">       82.50</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1 THERMAL ZONE FCU SUPPLY FAN</td>
    <td align="right">    0.100000</td>
    <td align="right">       50.00</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1 THERMAL ZONE FCU SUPPLY FAN</td>
    <td align="right">    0.165000</td>
    <td align="right">       82.50</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1 THERMAL ZONE FCU SUPPLY FAN</td>
    <td align="right">    0.075000</td>
    <td align="right">       37.50</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1 THERMAL ZONE FCU SUPPLY FAN</td>
    <td align="right">    0.300000</td>
    <td align="right">      150.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>HeatExchanger:AirToAir:SensibleAndLatent</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_HeatExchanger:AirToAir:SensibleAndLatent-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Nominal Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">HEATRECOVERYHEX 1</td>
    <td align="right">    0.500000</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:VariableVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">Design Electric Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">DOAS SYSTEM SUPPLY FAN</td>
    <td align="right">    0.810000</td>
    <td align="right">     1363.52</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">Sizing Option</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
    <td align="right">Design Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">    0.001968</td>
    <td align="right">    0.236120</td>
    <td align="right">        6.70</td>
    <td align="right">       11.70</td>
    <td align="right">NonCoincident</td>
    <td align="right">    0.000000</td>
    <td align="right">    41296.70</td>
  </tr>
  <tr>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">    0.002345</td>
    <td align="right">    0.281420</td>
    <td align="right">       29.50</td>
    <td align="right">       35.00</td>
    <td align="right">NonCoincident</td>
    <td align="right">    0.000000</td>
    <td align="right">    54140.97</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">    0.000742</td>
    <td align="right">    0.089047</td>
    <td align="right">       82.00</td>
    <td align="right">       71.00</td>
    <td align="right">NonCoincident</td>
    <td align="right">    0.000000</td>
    <td align="right">    34261.86</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Chiller:Electric:EIR</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Chiller:Electric:EIR-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">User-Specified Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">User-Specified Reference Capacity [W]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
    <td align="right">User-Specified Reference Condenser Fluid Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CHILLER ELECTRIC EIR</td>
    <td align="right">    0.001968</td>
    <td align="right">    0.001968</td>
    <td align="right">    41296.70</td>
    <td align="right">    41296.63</td>
    <td align="right">    0.002132</td>
    <td align="right">    0.002345</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Boiler:HotWater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Boiler:HotWater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">User-Specified Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">HOT WATER BOILER</td>
    <td align="right">    33585.93</td>
    <td align="right">    33586.62</td>
    <td align="right">    0.000742</td>
    <td align="right">    0.000742</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-04-08
    16:20:15</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">MAIN SOUTH OVERHANG</td>
    <td align="right">FRONT-1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-MAIN SOUTH OVERHANG</td>
    <td align="right">SOUTH DOOR OVERHANG | WALL-1PF | FRONT-1 |</td>
  </tr>
  <tr>
    <td align="right">SOUTH DOOR OVERHANG</td>
    <td align="right">WALL-1PF |</td>
  </tr>
  <tr>
    <td align="right">Mir-SOUTH DOOR OVERHANG</td>
    <td align="right">WALL-1PF |</td>
  </tr>
  <tr>
    <td align="right">WALL-1PF</td>
    <td align="right">SOUTH DOOR OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">FRONT-1</td>
    <td align="right">MAIN SOUTH OVERHANG | SOUTH DOOR OVERHANG |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">FRONT-1</td>
    <td align="right">DF-1 | WF-1 |</td>
  </tr>
  <tr>
    <td align="right">RIGHT-1</td>
    <td align="right">WR-1 |</td>
  </tr>
  <tr>
    <td align="right">BACK-1</td>
    <td align="right">DB-1 | WB-1 |</td>
  </tr>
  <tr>
    <td align="right">LEFT-1</td>
    <td align="right">WL-1 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-04-08
    16:20:15</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-04-08
    16:20:15</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">25.1</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">4</td>
    <td align="right">15</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">Minimum System Timestep</td>
    <td align="right">MaxZoneTempDiff</td>
    <td align="right">MaxAllowedDelTemp</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">1.0</td>
    <td align="right">0.300</td>
    <td align="right">2.0000E-003</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>ScheduleTypeLimits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ScheduleTypeLimits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Limited? {Yes/No}</td>
    <td align="right">Minimum</td>
    <td align="right">Maximum</td>
    <td align="right">Continuous? {Yes/No - Discrete}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">FRACTION</td>
    <td align="right">Yes</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">SPACE1-1 THERMAL ZONE THERMOSTAT SCHEDULE TYPE LIMITS</td>
    <td align="right">Yes</td>
    <td align="right">0</td>
    <td align="right">4</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">TEMPERATURE</td>
    <td align="right">Yes</td>
    <td align="right">-60.00</td>
    <td align="right">200.00</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">SPACE2-1 THERMAL ZONE THERMOSTAT SCHEDULE TYPE LIMITS</td>
    <td align="right">Yes</td>
    <td align="right">0</td>
    <td align="right">4</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">SPACE3-1 THERMAL ZONE THERMOSTAT SCHEDULE TYPE LIMITS</td>
    <td align="right">Yes</td>
    <td align="right">0</td>
    <td align="right">4</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">SPACE4-1 THERMAL ZONE THERMOSTAT SCHEDULE TYPE LIMITS</td>
    <td align="right">Yes</td>
    <td align="right">0</td>
    <td align="right">4</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">SPACE5-1 THERMAL ZONE THERMOSTAT SCHEDULE TYPE LIMITS</td>
    <td align="right">Yes</td>
    <td align="right">0</td>
    <td align="right">4</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ANY NUMBER</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">FLOWRATE</td>
    <td align="right">Yes</td>
    <td align="right">0.00</td>
    <td align="right">10.00</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">HVACTEMPLATE ANY NUMBER</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ON/OFF</td>
    <td align="right">Yes</td>
    <td align="right">0</td>
    <td align="right">1</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ONOFF</td>
    <td align="right">Yes</td>
    <td align="right">0</td>
    <td align="right">1</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">TEMPERATURE_LIMITS</td>
    <td align="right">Yes</td>
    <td align="right">-60.00</td>
    <td align="right">200.00</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">TEMPERATURE_LIMITS 1</td>
    <td align="right">Yes</td>
    <td align="right">-60.00</td>
    <td align="right">200.00</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">TEMPERATURE_LIMITS 2</td>
    <td align="right">Yes</td>
    <td align="right">-60.00</td>
    <td align="right">200.00</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">TEMPERATURE_LIMITS 3</td>
    <td align="right">Yes</td>
    <td align="right">-60.00</td>
    <td align="right">200.00</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">{3C3CC2E9-3703-4A02-B268-4B59D8C003B9}</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">{99719A4D-17D7-4033-9CF7-59EC5A1D3141}</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">HUMIDITY</td>
    <td align="right">Yes</td>
    <td align="right">0.00</td>
    <td align="right">100.00</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>DaySchedule - Hourly</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DaySchedule - Hourly-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">ScheduleType</td>
    <td align="right">Interpolated {Average/Linear/No}</td>
    <td align="right">Time (HH:MM) =&gt;</td>
    <td align="right">01:00</td>
    <td align="right">02:00</td>
    <td align="right">03:00</td>
    <td align="right">04:00</td>
    <td align="right">05:00</td>
    <td align="right">06:00</td>
    <td align="right">07:00</td>
    <td align="right">08:00</td>
    <td align="right">09:00</td>
    <td align="right">10:00</td>
    <td align="right">11:00</td>
    <td align="right">12:00</td>
    <td align="right">13:00</td>
    <td align="right">14:00</td>
    <td align="right">15:00</td>
    <td align="right">16:00</td>
    <td align="right">17:00</td>
    <td align="right">18:00</td>
    <td align="right">19:00</td>
    <td align="right">20:00</td>
    <td align="right">21:00</td>
    <td align="right">22:00</td>
    <td align="right">23:00</td>
    <td align="right">24:00</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">MissingDaySchedule-0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CHILLED_WATER_TEMPERATURE_DEFAULT</td>
    <td align="right">TEMPERATURE_LIMITS</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CHILLED_WATER_TEMPERATURE_SUMMER_DESIGN_DAY</td>
    <td align="right">TEMPERATURE_LIMITS</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">CHILLED_WATER_TEMPERATURE_WINTER_DESIGN_DAY</td>
    <td align="right">TEMPERATURE_LIMITS</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
    <td align="right">6.70</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">HOT_WATER_TEMPERATURE_DEFAULT</td>
    <td align="right">TEMPERATURE_LIMITS</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">HOT_WATER_TEMPERATURE_SUMMER_DESIGN_DAY</td>
    <td align="right">TEMPERATURE_LIMITS</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">HOT_WATER_TEMPERATURE_WINTER_DESIGN_DAY</td>
    <td align="right">TEMPERATURE_LIMITS</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
    <td align="right">67.00</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">LIGHTS-1_dy_1</td>
    <td align="right">FRACTION</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">0.90</td>
    <td align="right">0.95</td>
    <td align="right">1.00</td>
    <td align="right">0.95</td>
    <td align="right">0.80</td>
    <td align="right">0.90</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">0.60</td>
    <td align="right">0.40</td>
    <td align="right">0.40</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">LIGHTS-1_dy_2</td>
    <td align="right">FRACTION</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
    <td align="right">5.00E-002</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">SPACE1-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
    <td align="right">SPACE1-1 THERMAL ZONE THERMOSTAT SCHEDULE TYPE LIMITS</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">HTG-SETP-SCH_dy_1</td>
    <td align="right">TEMPERATURE</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">18.00</td>
    <td align="right">23.00</td>
    <td align="right">23.00</td>
    <td align="right">23.00</td>
    <td align="right">23.00</td>
    <td align="right">23.00</td>
    <td align="right">23.00</td>
    <td align="right">23.00</td>
    <td align="right">23.00</td>
    <td align="right">23.00</td>
    <td align="right">23.00</td>
    <td align="right">23.00</td>
    <td align="right">23.00</td>
    <td align="right">23.00</td>
    <td align="right">23.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">HTG-SETP-SCH_dy_2</td>
    <td align="right">TEMPERATURE</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">HTG-SETP-SCH_dy_3</td>
    <td align="right">TEMPERATURE</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">HTG-SETP-SCH_dy_4</td>
    <td align="right">TEMPERATURE</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">23.00</td>
    <td align="right">23.00</td>
    <td align="right">23.00</td>
    <td align="right">23.00</td>
    <td align="right">23.00</td>
    <td align="right">23.00</td>
    <td align="right">23.00</td>
    <td align="right">23.00</td>
    <td align="right">23.00</td>
    <td align="right">23.00</td>
    <td align="right">23.00</td>
    <td align="right">23.00</td>
    <td align="right">23.00</td>
    <td align="right">23.00</td>
    <td align="right">23.00</td>
    <td align="right">23.00</td>
    <td align="right">23.00</td>
    <td align="right">23.00</td>
    <td align="right">23.00</td>
    <td align="right">23.00</td>
    <td align="right">23.00</td>
    <td align="right">23.00</td>
    <td align="right">23.00</td>
    <td align="right">23.00</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">CLG-SETP-SCH_dy_1</td>
    <td align="right">TEMPERATURE</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">32.00</td>
    <td align="right">32.00</td>
    <td align="right">32.00</td>
    <td align="right">32.00</td>
    <td align="right">32.00</td>
    <td align="right">32.00</td>
    <td align="right">26.00</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">26.00</td>
    <td align="right">26.00</td>
    <td align="right">26.00</td>
    <td align="right">32.00</td>
    <td align="right">32.00</td>
    <td align="right">32.00</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">CLG-SETP-SCH_dy_2</td>
    <td align="right">TEMPERATURE</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">32.00</td>
    <td align="right">32.00</td>
    <td align="right">32.00</td>
    <td align="right">32.00</td>
    <td align="right">32.00</td>
    <td align="right">32.00</td>
    <td align="right">32.00</td>
    <td align="right">32.00</td>
    <td align="right">32.00</td>
    <td align="right">32.00</td>
    <td align="right">32.00</td>
    <td align="right">32.00</td>
    <td align="right">32.00</td>
    <td align="right">32.00</td>
    <td align="right">32.00</td>
    <td align="right">32.00</td>
    <td align="right">32.00</td>
    <td align="right">32.00</td>
    <td align="right">32.00</td>
    <td align="right">32.00</td>
    <td align="right">32.00</td>
    <td align="right">32.00</td>
    <td align="right">32.00</td>
    <td align="right">32.00</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">CLG-SETP-SCH_dy_3</td>
    <td align="right">TEMPERATURE</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">CLG-SETP-SCH_dy_4</td>
    <td align="right">TEMPERATURE</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">32.00</td>
    <td align="right">32.00</td>
    <td align="right">32.00</td>
    <td align="right">32.00</td>
    <td align="right">32.00</td>
    <td align="right">32.00</td>
    <td align="right">32.00</td>
    <td align="right">32.00</td>
    <td align="right">32.00</td>
    <td align="right">32.00</td>
    <td align="right">32.00</td>
    <td align="right">32.00</td>
    <td align="right">32.00</td>
    <td align="right">32.00</td>
    <td align="right">32.00</td>
    <td align="right">32.00</td>
    <td align="right">32.00</td>
    <td align="right">32.00</td>
    <td align="right">32.00</td>
    <td align="right">32.00</td>
    <td align="right">32.00</td>
    <td align="right">32.00</td>
    <td align="right">32.00</td>
    <td align="right">32.00</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">AHU_SUPPLY_TEMP_SCHEDULE_dy_1</td>
    <td align="right">TEMPERATURE</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">SPACE2-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
    <td align="right">SPACE2-1 THERMAL ZONE THERMOSTAT SCHEDULE TYPE LIMITS</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">SPACE3-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
    <td align="right">SPACE3-1 THERMAL ZONE THERMOSTAT SCHEDULE TYPE LIMITS</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">SPACE4-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
    <td align="right">SPACE4-1 THERMAL ZONE THERMOSTAT SCHEDULE TYPE LIMITS</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">SPACE5-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
    <td align="right">SPACE5-1 THERMAL ZONE THERMOSTAT SCHEDULE TYPE LIMITS</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">HUMIDIFYINGHUMSETSCH_dy_1</td>
    <td align="right">HUMIDITY</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">40.00</td>
    <td align="right">40.00</td>
    <td align="right">40.00</td>
    <td align="right">40.00</td>
    <td align="right">40.00</td>
    <td align="right">40.00</td>
    <td align="right">40.00</td>
    <td align="right">40.00</td>
    <td align="right">40.00</td>
    <td align="right">40.00</td>
    <td align="right">40.00</td>
    <td align="right">40.00</td>
    <td align="right">40.00</td>
    <td align="right">40.00</td>
    <td align="right">40.00</td>
    <td align="right">40.00</td>
    <td align="right">40.00</td>
    <td align="right">40.00</td>
    <td align="right">40.00</td>
    <td align="right">40.00</td>
    <td align="right">40.00</td>
    <td align="right">40.00</td>
    <td align="right">40.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">DEHUMIDIFYINGHUMSETSCH_dy_1</td>
    <td align="right">HUMIDITY</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">65.00</td>
    <td align="right">65.00</td>
    <td align="right">65.00</td>
    <td align="right">65.00</td>
    <td align="right">65.00</td>
    <td align="right">65.00</td>
    <td align="right">65.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">65.00</td>
    <td align="right">65.00</td>
    <td align="right">65.00</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">DEHUMIDIFYINGHUMSETSCH_dy_2</td>
    <td align="right">HUMIDITY</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">65.00</td>
    <td align="right">65.00</td>
    <td align="right">65.00</td>
    <td align="right">65.00</td>
    <td align="right">65.00</td>
    <td align="right">65.00</td>
    <td align="right">65.00</td>
    <td align="right">65.00</td>
    <td align="right">65.00</td>
    <td align="right">65.00</td>
    <td align="right">65.00</td>
    <td align="right">65.00</td>
    <td align="right">65.00</td>
    <td align="right">65.00</td>
    <td align="right">65.00</td>
    <td align="right">65.00</td>
    <td align="right">65.00</td>
    <td align="right">65.00</td>
    <td align="right">65.00</td>
    <td align="right">65.00</td>
    <td align="right">65.00</td>
    <td align="right">65.00</td>
    <td align="right">65.00</td>
    <td align="right">65.00</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">DEHUMIDIFYINGHUMSETSCH_dy_3</td>
    <td align="right">HUMIDITY</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
    <td align="right">60.00</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">DEHUMIDIFYINGHUMSETSCH_dy_4</td>
    <td align="right">HUMIDITY</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">65.00</td>
    <td align="right">65.00</td>
    <td align="right">65.00</td>
    <td align="right">65.00</td>
    <td align="right">65.00</td>
    <td align="right">65.00</td>
    <td align="right">65.00</td>
    <td align="right">65.00</td>
    <td align="right">65.00</td>
    <td align="right">65.00</td>
    <td align="right">65.00</td>
    <td align="right">65.00</td>
    <td align="right">65.00</td>
    <td align="right">65.00</td>
    <td align="right">65.00</td>
    <td align="right">65.00</td>
    <td align="right">65.00</td>
    <td align="right">65.00</td>
    <td align="right">65.00</td>
    <td align="right">65.00</td>
    <td align="right">65.00</td>
    <td align="right">65.00</td>
    <td align="right">65.00</td>
    <td align="right">65.00</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">ACTSCHD_dy_1</td>
    <td align="right">ACTIVITYLEVEL</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">117.24</td>
    <td align="right">117.24</td>
    <td align="right">117.24</td>
    <td align="right">117.24</td>
    <td align="right">117.24</td>
    <td align="right">117.24</td>
    <td align="right">117.24</td>
    <td align="right">117.24</td>
    <td align="right">117.24</td>
    <td align="right">117.24</td>
    <td align="right">117.24</td>
    <td align="right">117.24</td>
    <td align="right">117.24</td>
    <td align="right">117.24</td>
    <td align="right">117.24</td>
    <td align="right">117.24</td>
    <td align="right">117.24</td>
    <td align="right">117.24</td>
    <td align="right">117.24</td>
    <td align="right">117.24</td>
    <td align="right">117.24</td>
    <td align="right">117.24</td>
    <td align="right">117.24</td>
    <td align="right">117.24</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">EQUIP-1_dy_1</td>
    <td align="right">FRACTION</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">2.00E-002</td>
    <td align="right">2.00E-002</td>
    <td align="right">2.00E-002</td>
    <td align="right">2.00E-002</td>
    <td align="right">2.00E-002</td>
    <td align="right">2.00E-002</td>
    <td align="right">2.00E-002</td>
    <td align="right">2.00E-002</td>
    <td align="right">0.40</td>
    <td align="right">0.90</td>
    <td align="right">0.90</td>
    <td align="right">0.90</td>
    <td align="right">0.90</td>
    <td align="right">0.90</td>
    <td align="right">0.80</td>
    <td align="right">0.70</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.30</td>
    <td align="right">0.30</td>
    <td align="right">0.30</td>
    <td align="right">2.00E-002</td>
    <td align="right">2.00E-002</td>
    <td align="right">2.00E-002</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">EQUIP-1_dy_2</td>
    <td align="right">FRACTION</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">2.00E-002</td>
    <td align="right">2.00E-002</td>
    <td align="right">2.00E-002</td>
    <td align="right">2.00E-002</td>
    <td align="right">2.00E-002</td>
    <td align="right">2.00E-002</td>
    <td align="right">2.00E-002</td>
    <td align="right">2.00E-002</td>
    <td align="right">2.00E-002</td>
    <td align="right">2.00E-002</td>
    <td align="right">2.00E-002</td>
    <td align="right">2.00E-002</td>
    <td align="right">2.00E-002</td>
    <td align="right">2.00E-002</td>
    <td align="right">2.00E-002</td>
    <td align="right">2.00E-002</td>
    <td align="right">2.00E-002</td>
    <td align="right">2.00E-002</td>
    <td align="right">2.00E-002</td>
    <td align="right">2.00E-002</td>
    <td align="right">2.00E-002</td>
    <td align="right">2.00E-002</td>
    <td align="right">2.00E-002</td>
    <td align="right">2.00E-002</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">INFIL-SCH_dy_1</td>
    <td align="right">FRACTION</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">INFIL-SCH_dy_2</td>
    <td align="right">FRACTION</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">INFIL-SCH_dy_3</td>
    <td align="right">FRACTION</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">INFIL-SCH_dy_4</td>
    <td align="right">FRACTION</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">OCCUPY-1_dy_1</td>
    <td align="right">FRACTION</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">0.80</td>
    <td align="right">0.40</td>
    <td align="right">0.80</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">1.00</td>
    <td align="right">0.50</td>
    <td align="right">0.10</td>
    <td align="right">0.10</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">OCCUPY-1_dy_2</td>
    <td align="right">FRACTION</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">SHADETRANSSCH_dy_1</td>
    <td align="right">FRACTION</td>
    <td align="right">No</td>
    <td align="right">Values:</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
  </tr>
</table>
<br><br>
<b>WeekSchedule - Hourly</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_WeekSchedule - Hourly-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Sunday</td>
    <td align="right">Monday</td>
    <td align="right">Tuesday</td>
    <td align="right">Wednesday</td>
    <td align="right">Thursday</td>
    <td align="right">Friday</td>
    <td align="right">Saturday</td>
    <td align="right">Holiday</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">CustomDay1</td>
    <td align="right">CustomDay2</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CHILLED_WATER_TEMPERATURE WEEK RULE - JAN1-DEC31</td>
    <td align="right">CHILLED_WATER_TEMPERATURE_DEFAULT</td>
    <td align="right">CHILLED_WATER_TEMPERATURE_DEFAULT</td>
    <td align="right">CHILLED_WATER_TEMPERATURE_DEFAULT</td>
    <td align="right">CHILLED_WATER_TEMPERATURE_DEFAULT</td>
    <td align="right">CHILLED_WATER_TEMPERATURE_DEFAULT</td>
    <td align="right">CHILLED_WATER_TEMPERATURE_DEFAULT</td>
    <td align="right">CHILLED_WATER_TEMPERATURE_DEFAULT</td>
    <td align="right">CHILLED_WATER_TEMPERATURE_DEFAULT</td>
    <td align="right">CHILLED_WATER_TEMPERATURE_SUMMER_DESIGN_DAY</td>
    <td align="right">CHILLED_WATER_TEMPERATURE_WINTER_DESIGN_DAY</td>
    <td align="right">CHILLED_WATER_TEMPERATURE_DEFAULT</td>
    <td align="right">CHILLED_WATER_TEMPERATURE_DEFAULT</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">HOT_WATER_TEMPERATURE WEEK RULE - JAN1-DEC31</td>
    <td align="right">HOT_WATER_TEMPERATURE_DEFAULT</td>
    <td align="right">HOT_WATER_TEMPERATURE_DEFAULT</td>
    <td align="right">HOT_WATER_TEMPERATURE_DEFAULT</td>
    <td align="right">HOT_WATER_TEMPERATURE_DEFAULT</td>
    <td align="right">HOT_WATER_TEMPERATURE_DEFAULT</td>
    <td align="right">HOT_WATER_TEMPERATURE_DEFAULT</td>
    <td align="right">HOT_WATER_TEMPERATURE_DEFAULT</td>
    <td align="right">HOT_WATER_TEMPERATURE_DEFAULT</td>
    <td align="right">HOT_WATER_TEMPERATURE_SUMMER_DESIGN_DAY</td>
    <td align="right">HOT_WATER_TEMPERATURE_WINTER_DESIGN_DAY</td>
    <td align="right">HOT_WATER_TEMPERATURE_DEFAULT</td>
    <td align="right">HOT_WATER_TEMPERATURE_DEFAULT</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">LIGHTS-1_wk_1</td>
    <td align="right">LIGHTS-1_dy_2</td>
    <td align="right">LIGHTS-1_dy_1</td>
    <td align="right">LIGHTS-1_dy_1</td>
    <td align="right">LIGHTS-1_dy_1</td>
    <td align="right">LIGHTS-1_dy_1</td>
    <td align="right">LIGHTS-1_dy_1</td>
    <td align="right">LIGHTS-1_dy_2</td>
    <td align="right">LIGHTS-1_dy_2</td>
    <td align="right">LIGHTS-1_dy_1</td>
    <td align="right">LIGHTS-1_dy_2</td>
    <td align="right">LIGHTS-1_dy_1</td>
    <td align="right">LIGHTS-1_dy_1</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">SPACE1-1 THERMAL ZONE THERMOSTAT SCHEDULE_wk_1</td>
    <td align="right">SPACE1-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
    <td align="right">SPACE1-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
    <td align="right">SPACE1-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
    <td align="right">SPACE1-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
    <td align="right">SPACE1-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
    <td align="right">SPACE1-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
    <td align="right">SPACE1-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
    <td align="right">SPACE1-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
    <td align="right">SPACE1-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
    <td align="right">SPACE1-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
    <td align="right">SPACE1-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
    <td align="right">SPACE1-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">HTG-SETP-SCH_wk_1</td>
    <td align="right">HTG-SETP-SCH_dy_2</td>
    <td align="right">HTG-SETP-SCH_dy_1</td>
    <td align="right">HTG-SETP-SCH_dy_1</td>
    <td align="right">HTG-SETP-SCH_dy_1</td>
    <td align="right">HTG-SETP-SCH_dy_1</td>
    <td align="right">HTG-SETP-SCH_dy_1</td>
    <td align="right">HTG-SETP-SCH_dy_2</td>
    <td align="right">HTG-SETP-SCH_dy_2</td>
    <td align="right">HTG-SETP-SCH_dy_3</td>
    <td align="right">HTG-SETP-SCH_dy_4</td>
    <td align="right">HTG-SETP-SCH_dy_1</td>
    <td align="right">HTG-SETP-SCH_dy_1</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">CLG-SETP-SCH_wk_1</td>
    <td align="right">CLG-SETP-SCH_dy_2</td>
    <td align="right">CLG-SETP-SCH_dy_1</td>
    <td align="right">CLG-SETP-SCH_dy_1</td>
    <td align="right">CLG-SETP-SCH_dy_1</td>
    <td align="right">CLG-SETP-SCH_dy_1</td>
    <td align="right">CLG-SETP-SCH_dy_1</td>
    <td align="right">CLG-SETP-SCH_dy_2</td>
    <td align="right">CLG-SETP-SCH_dy_2</td>
    <td align="right">CLG-SETP-SCH_dy_3</td>
    <td align="right">CLG-SETP-SCH_dy_4</td>
    <td align="right">CLG-SETP-SCH_dy_1</td>
    <td align="right">CLG-SETP-SCH_dy_1</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">AHU_SUPPLY_TEMP_SCHEDULE_wk_1</td>
    <td align="right">AHU_SUPPLY_TEMP_SCHEDULE_dy_1</td>
    <td align="right">AHU_SUPPLY_TEMP_SCHEDULE_dy_1</td>
    <td align="right">AHU_SUPPLY_TEMP_SCHEDULE_dy_1</td>
    <td align="right">AHU_SUPPLY_TEMP_SCHEDULE_dy_1</td>
    <td align="right">AHU_SUPPLY_TEMP_SCHEDULE_dy_1</td>
    <td align="right">AHU_SUPPLY_TEMP_SCHEDULE_dy_1</td>
    <td align="right">AHU_SUPPLY_TEMP_SCHEDULE_dy_1</td>
    <td align="right">AHU_SUPPLY_TEMP_SCHEDULE_dy_1</td>
    <td align="right">AHU_SUPPLY_TEMP_SCHEDULE_dy_1</td>
    <td align="right">AHU_SUPPLY_TEMP_SCHEDULE_dy_1</td>
    <td align="right">AHU_SUPPLY_TEMP_SCHEDULE_dy_1</td>
    <td align="right">AHU_SUPPLY_TEMP_SCHEDULE_dy_1</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">SPACE2-1 THERMAL ZONE THERMOSTAT SCHEDULE_wk_1</td>
    <td align="right">SPACE2-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
    <td align="right">SPACE2-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
    <td align="right">SPACE2-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
    <td align="right">SPACE2-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
    <td align="right">SPACE2-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
    <td align="right">SPACE2-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
    <td align="right">SPACE2-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
    <td align="right">SPACE2-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
    <td align="right">SPACE2-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
    <td align="right">SPACE2-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
    <td align="right">SPACE2-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
    <td align="right">SPACE2-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">SPACE3-1 THERMAL ZONE THERMOSTAT SCHEDULE_wk_1</td>
    <td align="right">SPACE3-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
    <td align="right">SPACE3-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
    <td align="right">SPACE3-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
    <td align="right">SPACE3-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
    <td align="right">SPACE3-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
    <td align="right">SPACE3-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
    <td align="right">SPACE3-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
    <td align="right">SPACE3-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
    <td align="right">SPACE3-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
    <td align="right">SPACE3-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
    <td align="right">SPACE3-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
    <td align="right">SPACE3-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">SPACE4-1 THERMAL ZONE THERMOSTAT SCHEDULE_wk_1</td>
    <td align="right">SPACE4-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
    <td align="right">SPACE4-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
    <td align="right">SPACE4-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
    <td align="right">SPACE4-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
    <td align="right">SPACE4-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
    <td align="right">SPACE4-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
    <td align="right">SPACE4-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
    <td align="right">SPACE4-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
    <td align="right">SPACE4-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
    <td align="right">SPACE4-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
    <td align="right">SPACE4-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
    <td align="right">SPACE4-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">SPACE5-1 THERMAL ZONE THERMOSTAT SCHEDULE_wk_1</td>
    <td align="right">SPACE5-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
    <td align="right">SPACE5-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
    <td align="right">SPACE5-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
    <td align="right">SPACE5-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
    <td align="right">SPACE5-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
    <td align="right">SPACE5-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
    <td align="right">SPACE5-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
    <td align="right">SPACE5-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
    <td align="right">SPACE5-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
    <td align="right">SPACE5-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
    <td align="right">SPACE5-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
    <td align="right">SPACE5-1 THERMAL ZONE THERMOSTAT SCHEDULE_dy_1</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">HUMIDIFYINGHUMSETSCH_wk_1</td>
    <td align="right">HUMIDIFYINGHUMSETSCH_dy_1</td>
    <td align="right">HUMIDIFYINGHUMSETSCH_dy_1</td>
    <td align="right">HUMIDIFYINGHUMSETSCH_dy_1</td>
    <td align="right">HUMIDIFYINGHUMSETSCH_dy_1</td>
    <td align="right">HUMIDIFYINGHUMSETSCH_dy_1</td>
    <td align="right">HUMIDIFYINGHUMSETSCH_dy_1</td>
    <td align="right">HUMIDIFYINGHUMSETSCH_dy_1</td>
    <td align="right">HUMIDIFYINGHUMSETSCH_dy_1</td>
    <td align="right">HUMIDIFYINGHUMSETSCH_dy_1</td>
    <td align="right">HUMIDIFYINGHUMSETSCH_dy_1</td>
    <td align="right">HUMIDIFYINGHUMSETSCH_dy_1</td>
    <td align="right">HUMIDIFYINGHUMSETSCH_dy_1</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">DEHUMIDIFYINGHUMSETSCH_wk_1</td>
    <td align="right">DEHUMIDIFYINGHUMSETSCH_dy_2</td>
    <td align="right">DEHUMIDIFYINGHUMSETSCH_dy_1</td>
    <td align="right">DEHUMIDIFYINGHUMSETSCH_dy_1</td>
    <td align="right">DEHUMIDIFYINGHUMSETSCH_dy_1</td>
    <td align="right">DEHUMIDIFYINGHUMSETSCH_dy_1</td>
    <td align="right">DEHUMIDIFYINGHUMSETSCH_dy_1</td>
    <td align="right">DEHUMIDIFYINGHUMSETSCH_dy_2</td>
    <td align="right">DEHUMIDIFYINGHUMSETSCH_dy_2</td>
    <td align="right">DEHUMIDIFYINGHUMSETSCH_dy_3</td>
    <td align="right">DEHUMIDIFYINGHUMSETSCH_dy_4</td>
    <td align="right">DEHUMIDIFYINGHUMSETSCH_dy_1</td>
    <td align="right">DEHUMIDIFYINGHUMSETSCH_dy_1</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ACTSCHD_wk_1</td>
    <td align="right">ACTSCHD_dy_1</td>
    <td align="right">ACTSCHD_dy_1</td>
    <td align="right">ACTSCHD_dy_1</td>
    <td align="right">ACTSCHD_dy_1</td>
    <td align="right">ACTSCHD_dy_1</td>
    <td align="right">ACTSCHD_dy_1</td>
    <td align="right">ACTSCHD_dy_1</td>
    <td align="right">ACTSCHD_dy_1</td>
    <td align="right">ACTSCHD_dy_1</td>
    <td align="right">ACTSCHD_dy_1</td>
    <td align="right">ACTSCHD_dy_1</td>
    <td align="right">ACTSCHD_dy_1</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">EQUIP-1_wk_1</td>
    <td align="right">EQUIP-1_dy_2</td>
    <td align="right">EQUIP-1_dy_1</td>
    <td align="right">EQUIP-1_dy_1</td>
    <td align="right">EQUIP-1_dy_1</td>
    <td align="right">EQUIP-1_dy_1</td>
    <td align="right">EQUIP-1_dy_1</td>
    <td align="right">EQUIP-1_dy_2</td>
    <td align="right">EQUIP-1_dy_2</td>
    <td align="right">EQUIP-1_dy_1</td>
    <td align="right">EQUIP-1_dy_2</td>
    <td align="right">EQUIP-1_dy_1</td>
    <td align="right">EQUIP-1_dy_1</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">INFIL-SCH_wk_1</td>
    <td align="right">INFIL-SCH_dy_2</td>
    <td align="right">INFIL-SCH_dy_1</td>
    <td align="right">INFIL-SCH_dy_1</td>
    <td align="right">INFIL-SCH_dy_1</td>
    <td align="right">INFIL-SCH_dy_1</td>
    <td align="right">INFIL-SCH_dy_1</td>
    <td align="right">INFIL-SCH_dy_2</td>
    <td align="right">INFIL-SCH_dy_2</td>
    <td align="right">INFIL-SCH_dy_3</td>
    <td align="right">INFIL-SCH_dy_4</td>
    <td align="right">INFIL-SCH_dy_1</td>
    <td align="right">INFIL-SCH_dy_1</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">OCCUPY-1_wk_1</td>
    <td align="right">OCCUPY-1_dy_2</td>
    <td align="right">OCCUPY-1_dy_1</td>
    <td align="right">OCCUPY-1_dy_1</td>
    <td align="right">OCCUPY-1_dy_1</td>
    <td align="right">OCCUPY-1_dy_1</td>
    <td align="right">OCCUPY-1_dy_1</td>
    <td align="right">OCCUPY-1_dy_2</td>
    <td align="right">OCCUPY-1_dy_2</td>
    <td align="right">OCCUPY-1_dy_1</td>
    <td align="right">OCCUPY-1_dy_2</td>
    <td align="right">OCCUPY-1_dy_1</td>
    <td align="right">OCCUPY-1_dy_1</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">SHADETRANSSCH_wk_1</td>
    <td align="right">SHADETRANSSCH_dy_1</td>
    <td align="right">SHADETRANSSCH_dy_1</td>
    <td align="right">SHADETRANSSCH_dy_1</td>
    <td align="right">SHADETRANSSCH_dy_1</td>
    <td align="right">SHADETRANSSCH_dy_1</td>
    <td align="right">SHADETRANSSCH_dy_1</td>
    <td align="right">SHADETRANSSCH_dy_1</td>
    <td align="right">SHADETRANSSCH_dy_1</td>
    <td align="right">SHADETRANSSCH_dy_1</td>
    <td align="right">SHADETRANSSCH_dy_1</td>
    <td align="right">SHADETRANSSCH_dy_1</td>
    <td align="right">SHADETRANSSCH_dy_1</td>
  </tr>
</table>
<br><br>
<b>Schedule - Hourly</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Schedule - Hourly-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">ScheduleType</td>
    <td align="right">Until Date 1</td>
    <td align="right">WeekSchedule 1</td>
    <td align="right">Until Date 2</td>
    <td align="right">WeekSchedule 2</td>
    <td align="right">Until Date 3</td>
    <td align="right">WeekSchedule 3</td>
    <td align="right">Until Date 4</td>
    <td align="right">WeekSchedule 4</td>
    <td align="right">Until Date 5</td>
    <td align="right">WeekSchedule 5</td>
    <td align="right">Until Date 6</td>
    <td align="right">WeekSchedule 6</td>
    <td align="right">Until Date 7</td>
    <td align="right">WeekSchedule 7</td>
    <td align="right">Until Date 8</td>
    <td align="right">WeekSchedule 8</td>
    <td align="right">Until Date 9</td>
    <td align="right">WeekSchedule 9</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CHILLED_WATER_TEMPERATURE</td>
    <td align="right">TEMPERATURE_LIMITS</td>
    <td align="right">Through Dec 31</td>
    <td align="right">CHILLED_WATER_TEMPERATURE WEEK RULE - JAN1-DEC31</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">HOT_WATER_TEMPERATURE</td>
    <td align="right">TEMPERATURE_LIMITS</td>
    <td align="right">Through Dec 31</td>
    <td align="right">HOT_WATER_TEMPERATURE WEEK RULE - JAN1-DEC31</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">LIGHTS-1</td>
    <td align="right">FRACTION</td>
    <td align="right">Through Dec 31</td>
    <td align="right">LIGHTS-1_wk_1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">SPACE1-1 THERMAL ZONE THERMOSTAT SCHEDULE</td>
    <td align="right">SPACE1-1 THERMAL ZONE THERMOSTAT SCHEDULE TYPE LIMITS</td>
    <td align="right">Through Dec 31</td>
    <td align="right">SPACE1-1 THERMAL ZONE THERMOSTAT SCHEDULE_wk_1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">HTG-SETP-SCH</td>
    <td align="right">TEMPERATURE</td>
    <td align="right">Through Dec 31</td>
    <td align="right">HTG-SETP-SCH_wk_1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">CLG-SETP-SCH</td>
    <td align="right">TEMPERATURE</td>
    <td align="right">Through Dec 31</td>
    <td align="right">CLG-SETP-SCH_wk_1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">AHU_SUPPLY_TEMP_SCHEDULE</td>
    <td align="right">TEMPERATURE</td>
    <td align="right">Through Dec 31</td>
    <td align="right">AHU_SUPPLY_TEMP_SCHEDULE_wk_1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">SPACE2-1 THERMAL ZONE THERMOSTAT SCHEDULE</td>
    <td align="right">SPACE2-1 THERMAL ZONE THERMOSTAT SCHEDULE TYPE LIMITS</td>
    <td align="right">Through Dec 31</td>
    <td align="right">SPACE2-1 THERMAL ZONE THERMOSTAT SCHEDULE_wk_1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">SPACE3-1 THERMAL ZONE THERMOSTAT SCHEDULE</td>
    <td align="right">SPACE3-1 THERMAL ZONE THERMOSTAT SCHEDULE TYPE LIMITS</td>
    <td align="right">Through Dec 31</td>
    <td align="right">SPACE3-1 THERMAL ZONE THERMOSTAT SCHEDULE_wk_1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">SPACE4-1 THERMAL ZONE THERMOSTAT SCHEDULE</td>
    <td align="right">SPACE4-1 THERMAL ZONE THERMOSTAT SCHEDULE TYPE LIMITS</td>
    <td align="right">Through Dec 31</td>
    <td align="right">SPACE4-1 THERMAL ZONE THERMOSTAT SCHEDULE_wk_1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">SPACE5-1 THERMAL ZONE THERMOSTAT SCHEDULE</td>
    <td align="right">SPACE5-1 THERMAL ZONE THERMOSTAT SCHEDULE TYPE LIMITS</td>
    <td align="right">Through Dec 31</td>
    <td align="right">SPACE5-1 THERMAL ZONE THERMOSTAT SCHEDULE_wk_1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">HUMIDIFYINGHUMSETSCH</td>
    <td align="right">HUMIDITY</td>
    <td align="right">Through Dec 31</td>
    <td align="right">HUMIDIFYINGHUMSETSCH_wk_1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">DEHUMIDIFYINGHUMSETSCH</td>
    <td align="right">HUMIDITY</td>
    <td align="right">Through Dec 31</td>
    <td align="right">DEHUMIDIFYINGHUMSETSCH_wk_1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ACTSCHD</td>
    <td align="right">ACTIVITYLEVEL</td>
    <td align="right">Through Dec 31</td>
    <td align="right">ACTSCHD_wk_1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">EQUIP-1</td>
    <td align="right">FRACTION</td>
    <td align="right">Through Dec 31</td>
    <td align="right">EQUIP-1_wk_1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">INFIL-SCH</td>
    <td align="right">FRACTION</td>
    <td align="right">Through Dec 31</td>
    <td align="right">INFIL-SCH_wk_1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">OCCUPY-1</td>
    <td align="right">FRACTION</td>
    <td align="right">Through Dec 31</td>
    <td align="right">OCCUPY-1_wk_1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">SHADETRANSSCH</td>
    <td align="right">FRACTION</td>
    <td align="right">Through Dec 31</td>
    <td align="right">SHADETRANSSCH_wk_1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">-1.52</td>
    <td align="right">-2.35</td>
    <td align="right">-0.87</td>
    <td align="right">1.45</td>
    <td align="right">7.53</td>
    <td align="right">12.22</td>
    <td align="right">15.38</td>
    <td align="right">16.34</td>
    <td align="right">14.70</td>
    <td align="right">11.06</td>
    <td align="right">6.20</td>
    <td align="right">1.69</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Tampere.Satakunnankatu TR FIN Custom-027440 WMO#=027440</td>
    <td align="right">61.50</td>
    <td align="right">23.76</td>
    <td align="right">2.00</td>
    <td align="right">92.00</td>
    <td align="right">100225</td>
    <td align="right">1.1912</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">FixedDefault</td>
    <td align="right">NA</td>
    <td align="right">NA</td>
    <td align="right">NA</td>
    <td align="right">10.0</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Building</td>
    <td align="right">30.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
    <td align="right">Space Heat Balance Sizing<br><br></td>
    <td align="right">Space Heat Balance Simulation<br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">AnalyticalSolution</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">YES</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br><br><br></td>
    <td align="right">Adjust Zone Mixing and Return {AdjustMixingOnly <br> AdjustReturnOnly <br> AdjustMixingThenReturn <br> AdjustReturnThenMixing <br> None}</td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}<br><br></td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">20</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
    <td align="right">46</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PLENUM-1 THERMAL ZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">17.01</td>
    <td align="right">-1.04</td>
    <td align="right">2.70</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">34.01</td>
    <td align="right">-15.25</td>
    <td align="right">13.16</td>
    <td align="right">2.40</td>
    <td align="right">3.00</td>
    <td align="right">0.61</td>
    <td align="right">283.20</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">463.60</td>
    <td align="right">54.84</td>
    <td align="right">54.84</td>
    <td align="right">0.00</td>
    <td align="right">10</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">SPACE1-1 THERMAL ZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">14.06</td>
    <td align="right">-6.15</td>
    <td align="right">1.20</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">26.41</td>
    <td align="right">-15.25</td>
    <td align="right">1.35</td>
    <td align="right">0.00</td>
    <td align="right">2.40</td>
    <td align="right">2.44</td>
    <td align="right">239.25</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">99.16</td>
    <td align="right">73.20</td>
    <td align="right">51.39</td>
    <td align="right">21.81</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">SPACE2-1 THERMAL ZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">28.88</td>
    <td align="right">-7.88</td>
    <td align="right">1.20</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">25.06</td>
    <td align="right">34.01</td>
    <td align="right">-15.25</td>
    <td align="right">-2.09</td>
    <td align="right">0.00</td>
    <td align="right">2.40</td>
    <td align="right">2.44</td>
    <td align="right">103.31</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">42.74</td>
    <td align="right">36.48</td>
    <td align="right">27.36</td>
    <td align="right">9.12</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">SPACE3-1 THERMAL ZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">19.98</td>
    <td align="right">4.10</td>
    <td align="right">1.20</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">7.60</td>
    <td align="right">34.01</td>
    <td align="right">-3.35</td>
    <td align="right">13.16</td>
    <td align="right">0.00</td>
    <td align="right">2.40</td>
    <td align="right">2.44</td>
    <td align="right">239.25</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">96.48</td>
    <td align="right">73.20</td>
    <td align="right">52.35</td>
    <td align="right">20.85</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">SPACE4-1 THERMAL ZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">5.15</td>
    <td align="right">5.82</td>
    <td align="right">1.20</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">13.16</td>
    <td align="right">0.00</td>
    <td align="right">2.40</td>
    <td align="right">2.44</td>
    <td align="right">103.31</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">42.74</td>
    <td align="right">36.48</td>
    <td align="right">27.36</td>
    <td align="right">9.12</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">SPACE5-1 THERMAL ZONE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">17.03</td>
    <td align="right">-1.00</td>
    <td align="right">1.20</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">5.05</td>
    <td align="right">29.01</td>
    <td align="right">-10.20</td>
    <td align="right">8.20</td>
    <td align="right">0.00</td>
    <td align="right">2.40</td>
    <td align="right">2.44</td>
    <td align="right">447.68</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">182.49</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PLENUM-1 THERMAL ZONE</td>
    <td align="right">463.60</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">SPACE1-1 THERMAL ZONE</td>
    <td align="right">99.16</td>
    <td align="right">11.0</td>
    <td align="right">9.015</td>
    <td align="right">0.111</td>
    <td align="right">15.974</td>
    <td align="right">10.649</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">26.624</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">SPACE2-1 THERMAL ZONE</td>
    <td align="right">42.74</td>
    <td align="right">5.0</td>
    <td align="right">8.547</td>
    <td align="right">0.117</td>
    <td align="right">16.006</td>
    <td align="right">10.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">26.676</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">SPACE3-1 THERMAL ZONE</td>
    <td align="right">96.48</td>
    <td align="right">11.0</td>
    <td align="right">8.771</td>
    <td align="right">0.114</td>
    <td align="right">16.418</td>
    <td align="right">10.945</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">27.363</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">SPACE4-1 THERMAL ZONE</td>
    <td align="right">42.74</td>
    <td align="right">5.0</td>
    <td align="right">8.547</td>
    <td align="right">0.117</td>
    <td align="right">16.006</td>
    <td align="right">10.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">26.676</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">SPACE5-1 THERMAL ZONE</td>
    <td align="right">182.49</td>
    <td align="right">20.0</td>
    <td align="right">9.125</td>
    <td align="right">0.110</td>
    <td align="right">16.242</td>
    <td align="right">10.828</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">27.070</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Minimum Number of People for All Day Types</td>
    <td align="right">Maximum Number of People for All Day Types</td>
    <td align="right">Minimum Number of People for Weekdays</td>
    <td align="right">Maximum Number of People for Weekdays</td>
    <td align="right">Minimum Number of People for Weekends/Holidays</td>
    <td align="right">Maximum Number of People for Weekends /Holidays</td>
    <td align="right">Minimum Number of People for Summer Design Days</td>
    <td align="right">Maximum Number of People for Summer Design Days</td>
    <td align="right">Minimum Number of People for Winter Design Days</td>
    <td align="right">Maximum Number of People for Winter Design Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">SPACE1-1 PEOPLE 1</td>
    <td align="right">OCCUPY-1</td>
    <td align="right">SPACE1-1 THERMAL ZONE</td>
    <td align="right">99.16</td>
    <td align="right">11.0</td>
    <td align="right">11.0</td>
    <td align="right">0.111</td>
    <td align="right">9.015</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTSCHD</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">11.0</td>
    <td align="right">0.0</td>
    <td align="right">11.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">11.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">SPACE2-1 PEOPLE 1</td>
    <td align="right">OCCUPY-1</td>
    <td align="right">SPACE2-1 THERMAL ZONE</td>
    <td align="right">42.74</td>
    <td align="right">5.0</td>
    <td align="right">5.0</td>
    <td align="right">0.117</td>
    <td align="right">8.547</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTSCHD</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">5.0</td>
    <td align="right">0.0</td>
    <td align="right">5.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">5.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">SPACE3-1 PEOPLE 1</td>
    <td align="right">OCCUPY-1</td>
    <td align="right">SPACE3-1 THERMAL ZONE</td>
    <td align="right">96.48</td>
    <td align="right">11.0</td>
    <td align="right">11.0</td>
    <td align="right">0.114</td>
    <td align="right">8.771</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTSCHD</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">11.0</td>
    <td align="right">0.0</td>
    <td align="right">11.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">11.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">SPACE4-1 PEOPLE 1</td>
    <td align="right">OCCUPY-1</td>
    <td align="right">SPACE4-1 THERMAL ZONE</td>
    <td align="right">42.74</td>
    <td align="right">5.0</td>
    <td align="right">5.0</td>
    <td align="right">0.117</td>
    <td align="right">8.547</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTSCHD</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">5.0</td>
    <td align="right">0.0</td>
    <td align="right">5.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">5.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">SPACE5-1 PEOPLE 1</td>
    <td align="right">OCCUPY-1</td>
    <td align="right">SPACE5-1 THERMAL ZONE</td>
    <td align="right">182.49</td>
    <td align="right">20.0</td>
    <td align="right">20.0</td>
    <td align="right">0.110</td>
    <td align="right">9.125</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTSCHD</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">20.0</td>
    <td align="right">0.0</td>
    <td align="right">20.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">20.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use</td>
    <td align="right">Minimum Lighting Level for All Day Types {W}</td>
    <td align="right">Maximum Lighting Level for All Day Types {W}</td>
    <td align="right">Minimum Lighting Level for Weekdays {W}</td>
    <td align="right">Maximum Lighting Level for Weekdays {W}</td>
    <td align="right">Minimum Lighting Level for Weekends/Holidays {W}</td>
    <td align="right">Maximum Lighting Level for Weekends /Holidays {W}</td>
    <td align="right">Minimum Lighting Level for Summer Design Days {W}</td>
    <td align="right">Maximum Lighting Level for Summer Design Days {W}</td>
    <td align="right">Minimum Lighting Level for Winter Design Days {W}</td>
    <td align="right">Maximum Lighting Level for Winter Design Days {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">SPACE1-1 LIGHTS 1</td>
    <td align="right">LIGHTS-1</td>
    <td align="right">SPACE1-1 THERMAL ZONE</td>
    <td align="right">99.16</td>
    <td align="right">11.0</td>
    <td align="right">1584.000</td>
    <td align="right">15.974</td>
    <td align="right">144.000</td>
    <td align="right">0.000</td>
    <td align="right">0.590</td>
    <td align="right">0.200</td>
    <td align="right">0.210</td>
    <td align="right">0.000</td>
    <td align="right">GeneralLights</td>
    <td align="right">79.200</td>
    <td align="right">1584.000</td>
    <td align="right">79.200</td>
    <td align="right">1584.0</td>
    <td align="right">79.200</td>
    <td align="right">79.200</td>
    <td align="right">79.200</td>
    <td align="right">1584.000</td>
    <td align="right">79.200</td>
    <td align="right">79.200</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">SPACE2-1 LIGHTS 1</td>
    <td align="right">LIGHTS-1</td>
    <td align="right">SPACE2-1 THERMAL ZONE</td>
    <td align="right">42.74</td>
    <td align="right">5.0</td>
    <td align="right">684.000</td>
    <td align="right">16.006</td>
    <td align="right">136.800</td>
    <td align="right">0.000</td>
    <td align="right">0.590</td>
    <td align="right">0.200</td>
    <td align="right">0.210</td>
    <td align="right">0.000</td>
    <td align="right">GeneralLights</td>
    <td align="right">34.200</td>
    <td align="right">684.000</td>
    <td align="right">34.200</td>
    <td align="right">684.0</td>
    <td align="right">34.200</td>
    <td align="right">34.200</td>
    <td align="right">34.200</td>
    <td align="right">684.000</td>
    <td align="right">34.200</td>
    <td align="right">34.200</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">SPACE3-1 LIGHTS 1</td>
    <td align="right">LIGHTS-1</td>
    <td align="right">SPACE3-1 THERMAL ZONE</td>
    <td align="right">96.48</td>
    <td align="right">11.0</td>
    <td align="right">1584.000</td>
    <td align="right">16.418</td>
    <td align="right">144.000</td>
    <td align="right">0.000</td>
    <td align="right">0.590</td>
    <td align="right">0.200</td>
    <td align="right">0.210</td>
    <td align="right">0.000</td>
    <td align="right">GeneralLights</td>
    <td align="right">79.200</td>
    <td align="right">1584.000</td>
    <td align="right">79.200</td>
    <td align="right">1584.0</td>
    <td align="right">79.200</td>
    <td align="right">79.200</td>
    <td align="right">79.200</td>
    <td align="right">1584.000</td>
    <td align="right">79.200</td>
    <td align="right">79.200</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">SPACE4-1 LIGHTS 1</td>
    <td align="right">LIGHTS-1</td>
    <td align="right">SPACE4-1 THERMAL ZONE</td>
    <td align="right">42.74</td>
    <td align="right">5.0</td>
    <td align="right">684.000</td>
    <td align="right">16.006</td>
    <td align="right">136.800</td>
    <td align="right">0.000</td>
    <td align="right">0.590</td>
    <td align="right">0.200</td>
    <td align="right">0.210</td>
    <td align="right">0.000</td>
    <td align="right">GeneralLights</td>
    <td align="right">34.200</td>
    <td align="right">684.000</td>
    <td align="right">34.200</td>
    <td align="right">684.0</td>
    <td align="right">34.200</td>
    <td align="right">34.200</td>
    <td align="right">34.200</td>
    <td align="right">684.000</td>
    <td align="right">34.200</td>
    <td align="right">34.200</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">SPACE5-1 LIGHTS 1</td>
    <td align="right">LIGHTS-1</td>
    <td align="right">SPACE5-1 THERMAL ZONE</td>
    <td align="right">182.49</td>
    <td align="right">20.0</td>
    <td align="right">2964.000</td>
    <td align="right">16.242</td>
    <td align="right">148.200</td>
    <td align="right">0.000</td>
    <td align="right">0.590</td>
    <td align="right">0.200</td>
    <td align="right">0.210</td>
    <td align="right">0.000</td>
    <td align="right">GeneralLights</td>
    <td align="right">148.200</td>
    <td align="right">2964.000</td>
    <td align="right">148.200</td>
    <td align="right">2964.0</td>
    <td align="right">148.200</td>
    <td align="right">148.200</td>
    <td align="right">148.200</td>
    <td align="right">2964.000</td>
    <td align="right">148.200</td>
    <td align="right">148.200</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Minimum Equipment Level for All Day Types {W}</td>
    <td align="right">Maximum Equipment Level for All Day Types {W}</td>
    <td align="right">Minimum Equipment Level for Weekdays {W}</td>
    <td align="right">Maximum Equipment Level for Weekdays {W}</td>
    <td align="right">Minimum Equipment Level for Weekends/Holidays {W}</td>
    <td align="right">Maximum Equipment Level for Weekends /Holidays {W}</td>
    <td align="right">Minimum Equipment Level for Summer Design Days {W}</td>
    <td align="right">Maximum Equipment Level for Summer Design Days {W}</td>
    <td align="right">Minimum Equipment Level for Winter Design Days {W}</td>
    <td align="right">Maximum Equipment Level for Winter Design Days {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">SPACE1-1 ELECEQ 1</td>
    <td align="right">EQUIP-1</td>
    <td align="right">SPACE1-1 THERMAL ZONE</td>
    <td align="right">99.16</td>
    <td align="right">11.0</td>
    <td align="right">1056.000</td>
    <td align="right">10.649</td>
    <td align="right">96.000</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">General</td>
    <td align="right">21.120</td>
    <td align="right">950.400</td>
    <td align="right">21.120</td>
    <td align="right">950.400</td>
    <td align="right">21.120</td>
    <td align="right">21.120</td>
    <td align="right">21.120</td>
    <td align="right">950.400</td>
    <td align="right">21.120</td>
    <td align="right">21.120</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">SPACE2-1 ELECEQ 1</td>
    <td align="right">EQUIP-1</td>
    <td align="right">SPACE2-1 THERMAL ZONE</td>
    <td align="right">42.74</td>
    <td align="right">5.0</td>
    <td align="right">456.000</td>
    <td align="right">10.670</td>
    <td align="right">91.200</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">General</td>
    <td align="right">9.120</td>
    <td align="right">410.400</td>
    <td align="right">9.120</td>
    <td align="right">410.400</td>
    <td align="right">9.120</td>
    <td align="right">9.120</td>
    <td align="right">9.120</td>
    <td align="right">410.400</td>
    <td align="right">9.120</td>
    <td align="right">9.120</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">SPACE3-1 ELECEQ 1</td>
    <td align="right">EQUIP-1</td>
    <td align="right">SPACE3-1 THERMAL ZONE</td>
    <td align="right">96.48</td>
    <td align="right">11.0</td>
    <td align="right">1056.000</td>
    <td align="right">10.945</td>
    <td align="right">96.000</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">General</td>
    <td align="right">21.120</td>
    <td align="right">950.400</td>
    <td align="right">21.120</td>
    <td align="right">950.400</td>
    <td align="right">21.120</td>
    <td align="right">21.120</td>
    <td align="right">21.120</td>
    <td align="right">950.400</td>
    <td align="right">21.120</td>
    <td align="right">21.120</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">SPACE4-1 ELECEQ 1</td>
    <td align="right">EQUIP-1</td>
    <td align="right">SPACE4-1 THERMAL ZONE</td>
    <td align="right">42.74</td>
    <td align="right">5.0</td>
    <td align="right">456.000</td>
    <td align="right">10.670</td>
    <td align="right">91.200</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">General</td>
    <td align="right">9.120</td>
    <td align="right">410.400</td>
    <td align="right">9.120</td>
    <td align="right">410.400</td>
    <td align="right">9.120</td>
    <td align="right">9.120</td>
    <td align="right">9.120</td>
    <td align="right">410.400</td>
    <td align="right">9.120</td>
    <td align="right">9.120</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">SPACE5-1 ELECEQ 1</td>
    <td align="right">EQUIP-1</td>
    <td align="right">SPACE5-1 THERMAL ZONE</td>
    <td align="right">182.49</td>
    <td align="right">20.0</td>
    <td align="right">1976.000</td>
    <td align="right">10.828</td>
    <td align="right">98.800</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">General</td>
    <td align="right">39.520</td>
    <td align="right">1778.400</td>
    <td align="right">39.520</td>
    <td align="right">1778.400</td>
    <td align="right">39.520</td>
    <td align="right">39.520</td>
    <td align="right">39.520</td>
    <td align="right">1778.400</td>
    <td align="right">39.520</td>
    <td align="right">39.520</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Input Object</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s-m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">SPACE1-1 INFIL 1</td>
    <td align="right">ZoneInfiltration:DesignFlowRate</td>
    <td align="right">INFIL-SCH</td>
    <td align="right">SPACE1-1 THERMAL ZONE</td>
    <td align="right">99.16</td>
    <td align="right">11.0</td>
    <td align="right">1.670E-002</td>
    <td align="right">1.684E-004</td>
    <td align="right">2.281E-004</td>
    <td align="right">0.251</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">SPACE2-1 INFIL 1</td>
    <td align="right">ZoneInfiltration:DesignFlowRate</td>
    <td align="right">INFIL-SCH</td>
    <td align="right">SPACE2-1 THERMAL ZONE</td>
    <td align="right">42.74</td>
    <td align="right">5.0</td>
    <td align="right">7.170E-003</td>
    <td align="right">1.678E-004</td>
    <td align="right">1.965E-004</td>
    <td align="right">0.250</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">SPACE3-1 INFIL 1</td>
    <td align="right">ZoneInfiltration:DesignFlowRate</td>
    <td align="right">INFIL-SCH</td>
    <td align="right">SPACE3-1 THERMAL ZONE</td>
    <td align="right">96.48</td>
    <td align="right">11.0</td>
    <td align="right">1.670E-002</td>
    <td align="right">1.731E-004</td>
    <td align="right">2.281E-004</td>
    <td align="right">0.251</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">SPACE4-1 INFIL 1</td>
    <td align="right">ZoneInfiltration:DesignFlowRate</td>
    <td align="right">INFIL-SCH</td>
    <td align="right">SPACE4-1 THERMAL ZONE</td>
    <td align="right">42.74</td>
    <td align="right">5.0</td>
    <td align="right">7.170E-003</td>
    <td align="right">1.678E-004</td>
    <td align="right">1.965E-004</td>
    <td align="right">0.250</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">SPACE5-1 INFIL 1</td>
    <td align="right">ZoneInfiltration:DesignFlowRate</td>
    <td align="right">INFIL-SCH</td>
    <td align="right">SPACE5-1 THERMAL ZONE</td>
    <td align="right">182.49</td>
    <td align="right">20.0</td>
    <td align="right">3.109E-002</td>
    <td align="right">1.704E-004</td>
    <td align="right">N/A</td>
    <td align="right">0.250</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PLENUM-1 THERMAL ZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">SPACE1-1 THERMAL ZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">SPACE2-1 THERMAL ZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">SPACE3-1 THERMAL ZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">SPACE4-1 THERMAL ZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">SPACE5-1 THERMAL ZONE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">SPACE1-1 THERMAL ZONE VAV NOREHEAT AT</td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.16500</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">SPACE1-1 THERMAL ZONE VAV NOREHEAT AT</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.45794</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">SPACE1-1 THERMAL ZONE VAV NOREHEAT AT</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.45794</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">SPACE1-1 THERMAL ZONE VAV NOREHEAT AT</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">7.55601E-002</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">SPACE1-1 THERMAL ZONE FAN COIL UNIT</td>
    <td align="right">User-Specified Maximum Hot Water Flow [m3/s]</td>
    <td align="right">1.26380E-004</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">SPACE1-1 THERMAL ZONE FAN COIL UNIT</td>
    <td align="right">User-Specified Maximum Cold Water Flow [m3/s]</td>
    <td align="right">1.81860E-004</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">SPACE1-1 THERMAL ZONE FCU SUPPLY FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.16500</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">SPACE1-1 THERMAL ZONE FCU SUPPLY FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">82.50000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">SPACE2-1 THERMAL ZONE VAV NOREHEAT AT</td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.10108</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">SPACE2-1 THERMAL ZONE VAV NOREHEAT AT</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.32216</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">SPACE2-1 THERMAL ZONE VAV NOREHEAT AT</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">3.25641E-002</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">SPACE2-1 THERMAL ZONE FAN COIL UNIT</td>
    <td align="right">User-Specified Maximum Hot Water Flow [m3/s]</td>
    <td align="right">5.74400E-005</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">SPACE2-1 THERMAL ZONE FAN COIL UNIT</td>
    <td align="right">User-Specified Maximum Cold Water Flow [m3/s]</td>
    <td align="right">1.04230E-004</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">SPACE2-1 THERMAL ZONE FCU SUPPLY FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.10000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">SPACE2-1 THERMAL ZONE FCU SUPPLY FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">SPACE3-1 THERMAL ZONE VAV NOREHEAT AT</td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.16500</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">SPACE3-1 THERMAL ZONE VAV NOREHEAT AT</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.44556</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">SPACE3-1 THERMAL ZONE VAV NOREHEAT AT</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">7.35178E-002</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">SPACE3-1 THERMAL ZONE FAN COIL UNIT</td>
    <td align="right">User-Specified Maximum Hot Water Flow [m3/s]</td>
    <td align="right">1.26390E-004</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">SPACE3-1 THERMAL ZONE FAN COIL UNIT</td>
    <td align="right">User-Specified Maximum Cold Water Flow [m3/s]</td>
    <td align="right">1.92870E-004</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">SPACE3-1 THERMAL ZONE FCU SUPPLY FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.16500</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">SPACE3-1 THERMAL ZONE FCU SUPPLY FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">82.50000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">SPACE4-1 THERMAL ZONE VAV NOREHEAT AT</td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
    <td align="right">7.50000E-002</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">SPACE4-1 THERMAL ZONE VAV NOREHEAT AT</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.43419</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">SPACE4-1 THERMAL ZONE VAV NOREHEAT AT</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">3.25641E-002</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">SPACE4-1 THERMAL ZONE FAN COIL UNIT</td>
    <td align="right">User-Specified Maximum Hot Water Flow [m3/s]</td>
    <td align="right">5.74400E-005</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">SPACE4-1 THERMAL ZONE FAN COIL UNIT</td>
    <td align="right">User-Specified Maximum Cold Water Flow [m3/s]</td>
    <td align="right">8.26200E-005</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">SPACE4-1 THERMAL ZONE FCU SUPPLY FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">7.50000E-002</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">SPACE4-1 THERMAL ZONE FCU SUPPLY FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">37.50000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">SPACE5-1 THERMAL ZONE VAV NOREHEAT AT</td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">SPACE5-1 THERMAL ZONE VAV NOREHEAT AT</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.46352</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">SPACE5-1 THERMAL ZONE VAV NOREHEAT AT</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.13906</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">SPACE5-1 THERMAL ZONE FAN COIL UNIT</td>
    <td align="right">User-Specified Maximum Hot Water Flow [m3/s]</td>
    <td align="right">2.05130E-004</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">ZoneHVAC:FourPipeFanCoil</td>
    <td align="right">SPACE5-1 THERMAL ZONE FAN COIL UNIT</td>
    <td align="right">User-Specified Maximum Cold Water Flow [m3/s]</td>
    <td align="right">3.71030E-004</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">SPACE5-1 THERMAL ZONE FCU SUPPLY FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">SPACE5-1 THERMAL ZONE FCU SUPPLY FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">150.00000</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">HEATRECOVERYHEX 1</td>
    <td align="right">User-Specified Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.50000</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">DOAS SYSTEM SUPPLY FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.81000</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">DOAS SYSTEM SUPPLY FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">1363.52278</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">1.96768E-003</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">0.23612</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">6.70000</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">11.70000</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Sizing Option</td>
    <td align="right">NonCoincident</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Design Capacity [W]</td>
    <td align="right">41296.70182</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">CHILLER ELECTRIC EIR</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">1.96768E-003</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">CHILLER ELECTRIC EIR</td>
    <td align="right">User-Specified Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">1.96768E-003</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">CHILLER ELECTRIC EIR</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">41296.70182</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">CHILLER ELECTRIC EIR</td>
    <td align="right">User-Specified Reference Capacity [W]</td>
    <td align="right">41296.63438</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">CHILLER ELECTRIC EIR</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
    <td align="right">2.13197E-003</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">CHILLER ELECTRIC EIR</td>
    <td align="right">User-Specified Reference Condenser Fluid Flow Rate [m3/s]</td>
    <td align="right">2.34516E-003</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">2.34516E-003</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">0.28142</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">29.50000</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">35.00000</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Sizing Option</td>
    <td align="right">NonCoincident</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Design Capacity [W]</td>
    <td align="right">54140.97341</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">7.42055E-004</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">8.90466E-002</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">82.00000</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">71.00000</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Sizing Option</td>
    <td align="right">NonCoincident</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Design Capacity [W]</td>
    <td align="right">34261.85668</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">HOT WATER BOILER</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">33585.92657</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">HOT WATER BOILER</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">33586.61676</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">HOT WATER BOILER</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">7.42040E-004</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">HOT WATER BOILER</td>
    <td align="right">User-Specified Design Water Flow Rate [m3/s]</td>
    <td align="right">7.42055E-004</td>
  </tr>
</table>
<br><br>
<b>Water Cooling Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Cooling Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
    <td align="right">Nominal Sensible Capacity {W}</td>
    <td align="right">Nominal Latent Capacity {W}</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Coil UA Value {W/C}</td>
    <td align="right">Nominal Coil Surface Area {m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">SPACE1-1 THERMAL ZONE FCU COOLING COIL</td>
    <td align="right">4063.79</td>
    <td align="right">2789.59</td>
    <td align="right">1274.20</td>
    <td align="right">0.69</td>
    <td align="right">370.80</td>
    <td align="right">3.76</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">SPACE2-1 THERMAL ZONE FCU COOLING COIL</td>
    <td align="right">2412.06</td>
    <td align="right">1670.25</td>
    <td align="right">741.81</td>
    <td align="right">0.69</td>
    <td align="right">218.43</td>
    <td align="right">2.22</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">SPACE3-1 THERMAL ZONE FCU COOLING COIL</td>
    <td align="right">4175.46</td>
    <td align="right">2845.19</td>
    <td align="right">1330.27</td>
    <td align="right">0.68</td>
    <td align="right">383.97</td>
    <td align="right">3.89</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">SPACE4-1 THERMAL ZONE FCU COOLING COIL</td>
    <td align="right">1847.16</td>
    <td align="right">1268.01</td>
    <td align="right">579.14</td>
    <td align="right">0.69</td>
    <td align="right">168.59</td>
    <td align="right">1.71</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">SPACE5-1 THERMAL ZONE FCU COOLING COIL</td>
    <td align="right">7783.59</td>
    <td align="right">5268.20</td>
    <td align="right">2515.39</td>
    <td align="right">0.68</td>
    <td align="right">721.50</td>
    <td align="right">7.32</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">DOAS COOLING COIL</td>
    <td align="right">20131.87</td>
    <td align="right">13697.22</td>
    <td align="right">6434.65</td>
    <td align="right">0.68</td>
    <td align="right">1746.89</td>
    <td align="right">17.72</td>
  </tr>
</table>
<br><br>
<b>Water Heating Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heating Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SPACE1-1 THERMAL ZONE FCU HEATING COIL</td>
    <td align="right">6216.76</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SPACE2-1 THERMAL ZONE FCU HEATING COIL</td>
    <td align="right">2825.81</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SPACE3-1 THERMAL ZONE FCU HEATING COIL</td>
    <td align="right">6216.84</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SPACE4-1 THERMAL ZONE FCU HEATING COIL</td>
    <td align="right">2825.81</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SPACE5-1 THERMAL ZONE FCU HEATING COIL</td>
    <td align="right">10593.95</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">DOAS HEATING COIL</td>
    <td align="right">6431.51</td>
  </tr>
</table>
<br><br>
<b>Chiller Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Chiller Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">IPLV in SI Units {W/W}</td>
    <td align="right">IPLV in IP Units {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">CHILLER ELECTRIC EIR</td>
    <td align="right">6.80</td>
    <td align="right">23.02</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
    <td align="right">Sky Temperature Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2006</td>
    <td align="right">12/31/2006</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
    <td align="right">Format Reals</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PLENUM-1 THERMAL ZONE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.4680192530E-002</td>
    <td align="right">6.6580840178E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">SPACE1-1 THERMAL ZONE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.3367558812</td>
    <td align="right">0.9708185746</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5868.8000427226</td>
    <td align="right">56843.5165994318</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">SPACE2-1 THERMAL ZONE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.3521382575</td>
    <td align="right">0.9951842711</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7021.4025332619</td>
    <td align="right">68002.0146064154</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">SPACE3-1 THERMAL ZONE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.3399270100</td>
    <td align="right">0.9728737187</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6273.0571116411</td>
    <td align="right">60775.3817068176</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">SPACE4-1 THERMAL ZONE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.3516656665</td>
    <td align="right">0.9943259946</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6951.7853413047</td>
    <td align="right">67324.5845691410</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">SPACE5-1 THERMAL ZONE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.2772110797</td>
    <td align="right">0.9276209552</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">306833.3237010484</td>
    <td align="right">1518103.7465890192</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsReport::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-04-08
    16:20:15</b></p>
<b>Annual Heat Emissions Summary</b><br><br>
<!-- FullName:Annual Heat Emissions Report_Entire Facility_Annual Heat Emissions Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [GJ]</td>
    <td align="right">      440.39</td>
    <td align="right">        3.84</td>
    <td align="right">        0.00</td>
    <td align="right">      312.95</td>
    <td align="right">      110.87</td>
    <td align="right">      868.07</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-04-08
    16:20:15</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">PLENUM-1 THERMAL ZONE</td>
    <td align="right">     8663.25</td>
    <td align="right">       96.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1 THERMAL ZONE</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1 THERMAL ZONE</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1 THERMAL ZONE</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1 THERMAL ZONE</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1 THERMAL ZONE</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8663.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">       96.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8743.88</td>
    <td align="right">       16.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    52463.25</td>
    <td align="right">       96.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">PLENUM-1 THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1 THERMAL ZONE</td>
    <td align="right">    27742.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1 THERMAL ZONE</td>
    <td align="right">    12610.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1 THERMAL ZONE</td>
    <td align="right">    27742.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1 THERMAL ZONE</td>
    <td align="right">    12610.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1 THERMAL ZONE</td>
    <td align="right">    50440.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">    50440.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    21857.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   131144.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">PLENUM-1 THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1 THERMAL ZONE</td>
    <td align="right">     3380.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1 THERMAL ZONE</td>
    <td align="right">     3380.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1 THERMAL ZONE</td>
    <td align="right">     3380.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1 THERMAL ZONE</td>
    <td align="right">     3380.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1 THERMAL ZONE</td>
    <td align="right">     3380.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     3380.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     2816.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    16900.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">PLENUM-1 THERMAL ZONE</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1 THERMAL ZONE</td>
    <td align="right">     8750.00</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1 THERMAL ZONE</td>
    <td align="right">     8750.50</td>
    <td align="right">        9.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1 THERMAL ZONE</td>
    <td align="right">     8750.00</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1 THERMAL ZONE</td>
    <td align="right">     8749.50</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1 THERMAL ZONE</td>
    <td align="right">     8756.25</td>
    <td align="right">        3.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8749.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8752.71</td>
    <td align="right">        7.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    52516.25</td>
    <td align="right">       43.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">PLENUM-1 THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1 THERMAL ZONE</td>
    <td align="right">    27669.95</td>
    <td align="right">       72.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1 THERMAL ZONE</td>
    <td align="right">    12578.50</td>
    <td align="right">       31.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1 THERMAL ZONE</td>
    <td align="right">    27669.95</td>
    <td align="right">       72.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1 THERMAL ZONE</td>
    <td align="right">    12575.50</td>
    <td align="right">       34.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1 THERMAL ZONE</td>
    <td align="right">    50397.50</td>
    <td align="right">       42.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">    50397.50</td>
    <td align="right">       72.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    21815.23</td>
    <td align="right">       42.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   130891.40</td>
    <td align="right">      252.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">PLENUM-1 THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1 THERMAL ZONE</td>
    <td align="right">     3371.75</td>
    <td align="right">        8.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1 THERMAL ZONE</td>
    <td align="right">     3372.00</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1 THERMAL ZONE</td>
    <td align="right">     3371.75</td>
    <td align="right">        8.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1 THERMAL ZONE</td>
    <td align="right">     3371.25</td>
    <td align="right">        8.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1 THERMAL ZONE</td>
    <td align="right">     3377.75</td>
    <td align="right">        2.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     3377.75</td>
    <td align="right">        8.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     2810.75</td>
    <td align="right">        5.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    16864.50</td>
    <td align="right">       35.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Cold Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Cold Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">PLENUM-1 THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1 THERMAL ZONE</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1 THERMAL ZONE</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1 THERMAL ZONE</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1 THERMAL ZONE</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1 THERMAL ZONE</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     7300.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    43800.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Heat Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Heat Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">PLENUM-1 THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1 THERMAL ZONE</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1 THERMAL ZONE</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1 THERMAL ZONE</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1 THERMAL ZONE</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1 THERMAL ZONE</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     7300.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    43800.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Unmet Degree-Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Unmet Degree-Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
  </tr>
  <tr>
    <td align="right">PLENUM-1 THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1 THERMAL ZONE</td>
    <td align="right">       97.41</td>
    <td align="right">      698.68</td>
    <td align="right">       71.91</td>
    <td align="right">      271.21</td>
    <td align="right">      240.42</td>
    <td align="right">       39.51</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1 THERMAL ZONE</td>
    <td align="right">      213.99</td>
    <td align="right">      804.08</td>
    <td align="right">      186.70</td>
    <td align="right">      264.50</td>
    <td align="right">      121.98</td>
    <td align="right">       42.83</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1 THERMAL ZONE</td>
    <td align="right">       69.70</td>
    <td align="right">      425.27</td>
    <td align="right">       45.42</td>
    <td align="right">      265.21</td>
    <td align="right">      241.81</td>
    <td align="right">       39.87</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1 THERMAL ZONE</td>
    <td align="right">      137.68</td>
    <td align="right">      498.83</td>
    <td align="right">      112.23</td>
    <td align="right">      252.72</td>
    <td align="right">      105.00</td>
    <td align="right">       37.40</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1 THERMAL ZONE</td>
    <td align="right">      102.21</td>
    <td align="right">     1207.31</td>
    <td align="right">       70.56</td>
    <td align="right">      168.84</td>
    <td align="right">      211.14</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">      213.99</td>
    <td align="right">     1207.31</td>
    <td align="right">      186.70</td>
    <td align="right">      271.21</td>
    <td align="right">      241.81</td>
    <td align="right">       42.83</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">      103.50</td>
    <td align="right">      605.70</td>
    <td align="right">       81.14</td>
    <td align="right">      203.75</td>
    <td align="right">      153.39</td>
    <td align="right">       30.40</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">      620.99</td>
    <td align="right">     3634.18</td>
    <td align="right">      486.82</td>
    <td align="right">     1222.48</td>
    <td align="right">      920.35</td>
    <td align="right">      182.39</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">PLENUM-1 THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1 THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1 THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1 THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1 THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1 THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">PLENUM-1 THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1 THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1 THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1 THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1 THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1 THERMAL ZONE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-04-08
    16:20:15</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">TAMPERE_FIN ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
    <td align="right">      27.70</td>
    <td align="right">       7.00</td>
    <td align="right">      17.00</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">       2.50</td>
    <td align="right">     230.00</td>
  </tr>
  <tr>
    <td align="right">TAMPERE_FIN ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">     -18.40</td>
    <td align="right">       4.10</td>
    <td align="right">     -19.00</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">       2.50</td>
    <td align="right">     270.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Precipitation Summary</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Monthly Precipitation Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Monthly Total Precipitation from .epw [mm]</td>
    <td align="right">Monthly Total Hours of Rain from .epw</td>
    <td align="right">Monthly Total Precipitation in Site:Precipitation [mm]</td>
    <td align="right">Monthly Total Roof Irrigation Depth [mm]</td>
    <td align="right">Monthly Total Rain Collection Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">Jan</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Feb</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Mar</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Apr</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jun</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jul</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Aug</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Sep</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Oct</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Nov</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Dec</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-04-08
    16:20:15</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">WALL-1PB</td>
    <td align="right">WALL-1</td>
    <td align="right">PLENUM-1 THERMAL ZONE</td>
    <td align="right">PLENUM-1 THERMAL ZONE</td>
    <td align="right">       0.22</td>
    <td align="right">      0.384</td>
    <td align="right">      0.408</td>
    <td align="right">      18.30</td>
    <td align="right">      18.30</td>
    <td align="right">      30.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WALL-1PF</td>
    <td align="right">WALL-1</td>
    <td align="right">PLENUM-1 THERMAL ZONE</td>
    <td align="right">PLENUM-1 THERMAL ZONE</td>
    <td align="right">       0.22</td>
    <td align="right">      0.384</td>
    <td align="right">      0.408</td>
    <td align="right">      18.30</td>
    <td align="right">      18.30</td>
    <td align="right">     210.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WALL-1PL</td>
    <td align="right">WALL-1</td>
    <td align="right">PLENUM-1 THERMAL ZONE</td>
    <td align="right">PLENUM-1 THERMAL ZONE</td>
    <td align="right">       0.22</td>
    <td align="right">      0.384</td>
    <td align="right">      0.408</td>
    <td align="right">       9.12</td>
    <td align="right">       9.12</td>
    <td align="right">     300.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">WALL-1PR</td>
    <td align="right">WALL-1</td>
    <td align="right">PLENUM-1 THERMAL ZONE</td>
    <td align="right">PLENUM-1 THERMAL ZONE</td>
    <td align="right">       0.22</td>
    <td align="right">      0.384</td>
    <td align="right">      0.408</td>
    <td align="right">       9.12</td>
    <td align="right">       9.12</td>
    <td align="right">     120.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">TOP-1</td>
    <td align="right">ROOF-1</td>
    <td align="right">PLENUM-1 THERMAL ZONE</td>
    <td align="right">PLENUM-1 THERMAL ZONE</td>
    <td align="right">       0.35</td>
    <td align="right">      0.271</td>
    <td align="right">      0.282</td>
    <td align="right">     463.60</td>
    <td align="right">     463.60</td>
    <td align="right">      30.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FRONT-1</td>
    <td align="right">WALL-1</td>
    <td align="right">SPACE1-1 THERMAL ZONE</td>
    <td align="right">SPACE1-1 THERMAL ZONE</td>
    <td align="right">       0.22</td>
    <td align="right">      0.384</td>
    <td align="right">      0.408</td>
    <td align="right">      73.20</td>
    <td align="right">      51.39</td>
    <td align="right">     210.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F1-1</td>
    <td align="right">FLOOR-SLAB-1</td>
    <td align="right">SPACE1-1 THERMAL ZONE</td>
    <td align="right">SPACE1-1 THERMAL ZONE</td>
    <td align="right">       0.35</td>
    <td align="right">      4.174</td>
    <td align="right">     12.894</td>
    <td align="right">      99.16</td>
    <td align="right">      99.16</td>
    <td align="right">      30.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RIGHT-1</td>
    <td align="right">WALL-1</td>
    <td align="right">SPACE2-1 THERMAL ZONE</td>
    <td align="right">SPACE2-1 THERMAL ZONE</td>
    <td align="right">       0.22</td>
    <td align="right">      0.384</td>
    <td align="right">      0.408</td>
    <td align="right">      36.48</td>
    <td align="right">      27.36</td>
    <td align="right">     120.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">F2-1</td>
    <td align="right">FLOOR-SLAB-1</td>
    <td align="right">SPACE2-1 THERMAL ZONE</td>
    <td align="right">SPACE2-1 THERMAL ZONE</td>
    <td align="right">       0.35</td>
    <td align="right">      4.174</td>
    <td align="right">     12.894</td>
    <td align="right">      42.73</td>
    <td align="right">      42.73</td>
    <td align="right">      75.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BACK-1</td>
    <td align="right">WALL-1</td>
    <td align="right">SPACE3-1 THERMAL ZONE</td>
    <td align="right">SPACE3-1 THERMAL ZONE</td>
    <td align="right">       0.22</td>
    <td align="right">      0.384</td>
    <td align="right">      0.408</td>
    <td align="right">      73.20</td>
    <td align="right">      52.35</td>
    <td align="right">      30.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F3-1</td>
    <td align="right">FLOOR-SLAB-1</td>
    <td align="right">SPACE3-1 THERMAL ZONE</td>
    <td align="right">SPACE3-1 THERMAL ZONE</td>
    <td align="right">       0.35</td>
    <td align="right">      4.174</td>
    <td align="right">     12.894</td>
    <td align="right">      96.48</td>
    <td align="right">      96.48</td>
    <td align="right">      30.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LEFT-1</td>
    <td align="right">WALL-1</td>
    <td align="right">SPACE4-1 THERMAL ZONE</td>
    <td align="right">SPACE4-1 THERMAL ZONE</td>
    <td align="right">       0.22</td>
    <td align="right">      0.384</td>
    <td align="right">      0.408</td>
    <td align="right">      36.48</td>
    <td align="right">      27.36</td>
    <td align="right">     300.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">F4-1</td>
    <td align="right">FLOOR-SLAB-1</td>
    <td align="right">SPACE4-1 THERMAL ZONE</td>
    <td align="right">SPACE4-1 THERMAL ZONE</td>
    <td align="right">       0.35</td>
    <td align="right">      4.174</td>
    <td align="right">     12.894</td>
    <td align="right">      42.73</td>
    <td align="right">      42.73</td>
    <td align="right">     300.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F5-1</td>
    <td align="right">FLOOR-SLAB-1</td>
    <td align="right">SPACE5-1 THERMAL ZONE</td>
    <td align="right">SPACE5-1 THERMAL ZONE</td>
    <td align="right">       0.35</td>
    <td align="right">      4.174</td>
    <td align="right">     12.894</td>
    <td align="right">     182.49</td>
    <td align="right">     182.49</td>
    <td align="right">      30.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">Adjacent Surface</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">C1-1P</td>
    <td align="right">CLNG-1</td>
    <td align="right">PLENUM-1 THERMAL ZONE</td>
    <td align="right">PLENUM-1 THERMAL ZONE</td>
    <td align="right">C1-1</td>
    <td align="right">       0.35</td>
    <td align="right">      1.085</td>
    <td align="right">      1.533</td>
    <td align="right">      99.16</td>
    <td align="right">      99.16</td>
    <td align="right">      30.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">C2-1P</td>
    <td align="right">CLNG-1</td>
    <td align="right">PLENUM-1 THERMAL ZONE</td>
    <td align="right">PLENUM-1 THERMAL ZONE</td>
    <td align="right">C2-1</td>
    <td align="right">       0.35</td>
    <td align="right">      1.085</td>
    <td align="right">      1.533</td>
    <td align="right">      42.73</td>
    <td align="right">      42.73</td>
    <td align="right">      75.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">C3-1P</td>
    <td align="right">CLNG-1</td>
    <td align="right">PLENUM-1 THERMAL ZONE</td>
    <td align="right">PLENUM-1 THERMAL ZONE</td>
    <td align="right">C3-1</td>
    <td align="right">       0.35</td>
    <td align="right">      1.085</td>
    <td align="right">      1.533</td>
    <td align="right">      96.48</td>
    <td align="right">      96.48</td>
    <td align="right">      30.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">C4-1P</td>
    <td align="right">CLNG-1</td>
    <td align="right">PLENUM-1 THERMAL ZONE</td>
    <td align="right">PLENUM-1 THERMAL ZONE</td>
    <td align="right">C4-1</td>
    <td align="right">       0.35</td>
    <td align="right">      1.085</td>
    <td align="right">      1.533</td>
    <td align="right">      42.73</td>
    <td align="right">      42.73</td>
    <td align="right">     300.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">C5-1P</td>
    <td align="right">CLNG-1</td>
    <td align="right">PLENUM-1 THERMAL ZONE</td>
    <td align="right">PLENUM-1 THERMAL ZONE</td>
    <td align="right">C5-1</td>
    <td align="right">       0.35</td>
    <td align="right">      1.085</td>
    <td align="right">      1.533</td>
    <td align="right">     182.49</td>
    <td align="right">     182.49</td>
    <td align="right">      30.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SB12</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">SPACE1-1 THERMAL ZONE</td>
    <td align="right">SPACE1-1 THERMAL ZONE</td>
    <td align="right">SB21</td>
    <td align="right">       0.25</td>
    <td align="right">      1.680</td>
    <td align="right">      2.811</td>
    <td align="right">      12.56</td>
    <td align="right">      12.56</td>
    <td align="right">      75.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SB14</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">SPACE1-1 THERMAL ZONE</td>
    <td align="right">SPACE1-1 THERMAL ZONE</td>
    <td align="right">SB41</td>
    <td align="right">       0.25</td>
    <td align="right">      1.680</td>
    <td align="right">      2.811</td>
    <td align="right">      12.56</td>
    <td align="right">      12.56</td>
    <td align="right">     345.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SB15</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">SPACE1-1 THERMAL ZONE</td>
    <td align="right">SPACE1-1 THERMAL ZONE</td>
    <td align="right">SB51</td>
    <td align="right">       0.25</td>
    <td align="right">      1.680</td>
    <td align="right">      2.811</td>
    <td align="right">      55.44</td>
    <td align="right">      55.44</td>
    <td align="right">      30.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">C1-1</td>
    <td align="right">CLNG-1</td>
    <td align="right">SPACE1-1 THERMAL ZONE</td>
    <td align="right">SPACE1-1 THERMAL ZONE</td>
    <td align="right">C1-1P</td>
    <td align="right">       0.35</td>
    <td align="right">      1.085</td>
    <td align="right">      1.533</td>
    <td align="right">      99.16</td>
    <td align="right">      99.16</td>
    <td align="right">      30.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SB21</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">SPACE2-1 THERMAL ZONE</td>
    <td align="right">SPACE2-1 THERMAL ZONE</td>
    <td align="right">SB12</td>
    <td align="right">       0.25</td>
    <td align="right">      1.680</td>
    <td align="right">      2.811</td>
    <td align="right">      12.56</td>
    <td align="right">      12.56</td>
    <td align="right">     255.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SB23</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">SPACE2-1 THERMAL ZONE</td>
    <td align="right">SPACE2-1 THERMAL ZONE</td>
    <td align="right">SB32</td>
    <td align="right">       0.25</td>
    <td align="right">      1.680</td>
    <td align="right">      2.811</td>
    <td align="right">      12.39</td>
    <td align="right">      12.39</td>
    <td align="right">     345.78</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SB25</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">SPACE2-1 THERMAL ZONE</td>
    <td align="right">SPACE2-1 THERMAL ZONE</td>
    <td align="right">SB52</td>
    <td align="right">       0.25</td>
    <td align="right">      1.680</td>
    <td align="right">      2.811</td>
    <td align="right">      18.96</td>
    <td align="right">      18.96</td>
    <td align="right">     300.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">C2-1</td>
    <td align="right">CLNG-1</td>
    <td align="right">SPACE2-1 THERMAL ZONE</td>
    <td align="right">SPACE2-1 THERMAL ZONE</td>
    <td align="right">C2-1P</td>
    <td align="right">       0.35</td>
    <td align="right">      1.085</td>
    <td align="right">      1.533</td>
    <td align="right">      42.73</td>
    <td align="right">      42.73</td>
    <td align="right">     345.78</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SB32</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">SPACE3-1 THERMAL ZONE</td>
    <td align="right">SPACE3-1 THERMAL ZONE</td>
    <td align="right">SB23</td>
    <td align="right">       0.25</td>
    <td align="right">      1.680</td>
    <td align="right">      2.811</td>
    <td align="right">      12.39</td>
    <td align="right">      12.39</td>
    <td align="right">     165.78</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SB34</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">SPACE3-1 THERMAL ZONE</td>
    <td align="right">SPACE3-1 THERMAL ZONE</td>
    <td align="right">SB43</td>
    <td align="right">       0.25</td>
    <td align="right">      1.680</td>
    <td align="right">      2.811</td>
    <td align="right">      12.39</td>
    <td align="right">      12.39</td>
    <td align="right">     254.22</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SB35</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">SPACE3-1 THERMAL ZONE</td>
    <td align="right">SPACE3-1 THERMAL ZONE</td>
    <td align="right">SB53</td>
    <td align="right">       0.25</td>
    <td align="right">      1.680</td>
    <td align="right">      2.811</td>
    <td align="right">      55.44</td>
    <td align="right">      55.44</td>
    <td align="right">     210.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">C3-1</td>
    <td align="right">CLNG-1</td>
    <td align="right">SPACE3-1 THERMAL ZONE</td>
    <td align="right">SPACE3-1 THERMAL ZONE</td>
    <td align="right">C3-1P</td>
    <td align="right">       0.35</td>
    <td align="right">      1.085</td>
    <td align="right">      1.533</td>
    <td align="right">      96.48</td>
    <td align="right">      96.48</td>
    <td align="right">      30.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SB41</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">SPACE4-1 THERMAL ZONE</td>
    <td align="right">SPACE4-1 THERMAL ZONE</td>
    <td align="right">SB14</td>
    <td align="right">       0.25</td>
    <td align="right">      1.680</td>
    <td align="right">      2.811</td>
    <td align="right">      12.56</td>
    <td align="right">      12.56</td>
    <td align="right">     165.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SB43</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">SPACE4-1 THERMAL ZONE</td>
    <td align="right">SPACE4-1 THERMAL ZONE</td>
    <td align="right">SB34</td>
    <td align="right">       0.25</td>
    <td align="right">      1.680</td>
    <td align="right">      2.811</td>
    <td align="right">      12.39</td>
    <td align="right">      12.39</td>
    <td align="right">      74.22</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SB45</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">SPACE4-1 THERMAL ZONE</td>
    <td align="right">SPACE4-1 THERMAL ZONE</td>
    <td align="right">SB54</td>
    <td align="right">       0.25</td>
    <td align="right">      1.680</td>
    <td align="right">      2.811</td>
    <td align="right">      18.96</td>
    <td align="right">      18.96</td>
    <td align="right">     120.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">C4-1</td>
    <td align="right">CLNG-1</td>
    <td align="right">SPACE4-1 THERMAL ZONE</td>
    <td align="right">SPACE4-1 THERMAL ZONE</td>
    <td align="right">C4-1P</td>
    <td align="right">       0.35</td>
    <td align="right">      1.085</td>
    <td align="right">      1.533</td>
    <td align="right">      42.73</td>
    <td align="right">      42.73</td>
    <td align="right">     120.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SB51</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">SPACE5-1 THERMAL ZONE</td>
    <td align="right">SPACE5-1 THERMAL ZONE</td>
    <td align="right">SB15</td>
    <td align="right">       0.25</td>
    <td align="right">      1.680</td>
    <td align="right">      2.811</td>
    <td align="right">      55.44</td>
    <td align="right">      55.44</td>
    <td align="right">     210.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SB52</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">SPACE5-1 THERMAL ZONE</td>
    <td align="right">SPACE5-1 THERMAL ZONE</td>
    <td align="right">SB25</td>
    <td align="right">       0.25</td>
    <td align="right">      1.680</td>
    <td align="right">      2.811</td>
    <td align="right">      18.96</td>
    <td align="right">      18.96</td>
    <td align="right">     120.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SB53</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">SPACE5-1 THERMAL ZONE</td>
    <td align="right">SPACE5-1 THERMAL ZONE</td>
    <td align="right">SB35</td>
    <td align="right">       0.25</td>
    <td align="right">      1.680</td>
    <td align="right">      2.811</td>
    <td align="right">      55.44</td>
    <td align="right">      55.44</td>
    <td align="right">      30.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SB54</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">SPACE5-1 THERMAL ZONE</td>
    <td align="right">SPACE5-1 THERMAL ZONE</td>
    <td align="right">SB45</td>
    <td align="right">       0.25</td>
    <td align="right">      1.680</td>
    <td align="right">      2.811</td>
    <td align="right">      18.96</td>
    <td align="right">      18.96</td>
    <td align="right">     300.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">C5-1</td>
    <td align="right">CLNG-1</td>
    <td align="right">SPACE5-1 THERMAL ZONE</td>
    <td align="right">SPACE5-1 THERMAL ZONE</td>
    <td align="right">C5-1P</td>
    <td align="right">       0.35</td>
    <td align="right">      1.085</td>
    <td align="right">      1.533</td>
    <td align="right">     182.49</td>
    <td align="right">     182.49</td>
    <td align="right">      30.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">DF-1</td>
    <td align="right">SGL GREY 3MM</td>
    <td align="right">SPACE1-1 THERMAL ZONE</td>
    <td align="right">SPACE1-1 THERMAL ZONE</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.25</td>
    <td align="right">       5.25</td>
    <td align="right">      5.894</td>
    <td align="right">      0.716</td>
    <td align="right">      0.611</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FRONT-1</td>
    <td align="right">     210.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WF-1</td>
    <td align="right">DBL CLR 3MM/13MM AIR</td>
    <td align="right">SPACE1-1 THERMAL ZONE</td>
    <td align="right">SPACE1-1 THERMAL ZONE</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.56</td>
    <td align="right">      16.56</td>
    <td align="right">      2.720</td>
    <td align="right">      0.764</td>
    <td align="right">      0.812</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FRONT-1</td>
    <td align="right">     210.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WR-1</td>
    <td align="right">DBL CLR 3MM/13MM AIR</td>
    <td align="right">SPACE2-1 THERMAL ZONE</td>
    <td align="right">SPACE2-1 THERMAL ZONE</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.12</td>
    <td align="right">       9.12</td>
    <td align="right">      2.720</td>
    <td align="right">      0.764</td>
    <td align="right">      0.812</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RIGHT-1</td>
    <td align="right">     120.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">DB-1</td>
    <td align="right">SGL GREY 3MM</td>
    <td align="right">SPACE3-1 THERMAL ZONE</td>
    <td align="right">SPACE3-1 THERMAL ZONE</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.41</td>
    <td align="right">       4.41</td>
    <td align="right">      5.894</td>
    <td align="right">      0.716</td>
    <td align="right">      0.611</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BACK-1</td>
    <td align="right">      30.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WB-1</td>
    <td align="right">DBL CLR 3MM/13MM AIR</td>
    <td align="right">SPACE3-1 THERMAL ZONE</td>
    <td align="right">SPACE3-1 THERMAL ZONE</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.44</td>
    <td align="right">      16.44</td>
    <td align="right">      2.720</td>
    <td align="right">      0.764</td>
    <td align="right">      0.812</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BACK-1</td>
    <td align="right">      30.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WL-1</td>
    <td align="right">DBL CLR 3MM/13MM AIR</td>
    <td align="right">SPACE4-1 THERMAL ZONE</td>
    <td align="right">SPACE4-1 THERMAL ZONE</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.12</td>
    <td align="right">       9.12</td>
    <td align="right">      2.720</td>
    <td align="right">      0.764</td>
    <td align="right">      0.812</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LEFT-1</td>
    <td align="right">     300.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      60.90</td>
    <td align="right">      3.223</td>
    <td align="right">      0.756</td>
    <td align="right">      0.780</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      20.85</td>
    <td align="right">      3.391</td>
    <td align="right">      0.754</td>
    <td align="right">      0.769</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      40.05</td>
    <td align="right">      3.136</td>
    <td align="right">      0.757</td>
    <td align="right">      0.785</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration Shaded State</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration Shaded State-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Construction Layers</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Construction Layers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Layer 1</td>
    <td align="right">Layer 2</td>
    <td align="right">Layer 3</td>
    <td align="right">Layer 4</td>
    <td align="right">Layer 5</td>
    <td align="right">Layer 6</td>
    <td align="right">Layer 7</td>
    <td align="right">Layer 8</td>
    <td align="right">Layer 9</td>
    <td align="right">Layer 10</td>
  </tr>
  <tr>
    <td align="right">CLNG-1</td>
    <td align="right">MAT-CLNG-1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR-SLAB-1</td>
    <td align="right">CC03</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">INT-WALL-1</td>
    <td align="right">GP02</td>
    <td align="right">AL21</td>
    <td align="right">GP02</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOF-1</td>
    <td align="right">RG01</td>
    <td align="right">BR01</td>
    <td align="right">IN46</td>
    <td align="right">WD01</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALL-1</td>
    <td align="right">WD01</td>
    <td align="right">PW03</td>
    <td align="right">IN02</td>
    <td align="right">GP01</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-04-08
    16:20:15</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">DF-1</td>
    <td align="right">       0.99</td>
    <td align="right">       0.79</td>
    <td align="right">       0.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.19</td>
    <td align="right">       0.32</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WF-1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.45</td>
    <td align="right">       0.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.96</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WR-1</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">DB-1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WB-1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WL-1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-04-08
    16:20:15</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Space Name</td>
    <td align="right">Space Type</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1 LIGHTS 1</td>
    <td align="right">SPACE1-1 THERMAL ZONE</td>
    <td align="right">SPACE1-1 THERMAL ZONE</td>
    <td align="right">GENERAL</td>
    <td align="right">    15.9742</td>
    <td align="right">      99.16</td>
    <td align="right">    1584.00</td>
    <td align="right">GeneralLights</td>
    <td align="right">LIGHTS-1</td>
    <td align="right">      59.51</td>
    <td align="right">     168.00</td>
    <td align="right">      59.51</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      17.69</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1 LIGHTS 1</td>
    <td align="right">SPACE2-1 THERMAL ZONE</td>
    <td align="right">SPACE2-1 THERMAL ZONE</td>
    <td align="right">GENERAL</td>
    <td align="right">    16.0056</td>
    <td align="right">      42.73</td>
    <td align="right">     684.00</td>
    <td align="right">GeneralLights</td>
    <td align="right">LIGHTS-1</td>
    <td align="right">      59.51</td>
    <td align="right">     168.00</td>
    <td align="right">      59.51</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       7.64</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1 LIGHTS 1</td>
    <td align="right">SPACE3-1 THERMAL ZONE</td>
    <td align="right">SPACE3-1 THERMAL ZONE</td>
    <td align="right">GENERAL</td>
    <td align="right">    16.4179</td>
    <td align="right">      96.48</td>
    <td align="right">    1584.00</td>
    <td align="right">GeneralLights</td>
    <td align="right">LIGHTS-1</td>
    <td align="right">      59.51</td>
    <td align="right">     168.00</td>
    <td align="right">      59.51</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      17.69</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1 LIGHTS 1</td>
    <td align="right">SPACE4-1 THERMAL ZONE</td>
    <td align="right">SPACE4-1 THERMAL ZONE</td>
    <td align="right">GENERAL</td>
    <td align="right">    16.0056</td>
    <td align="right">      42.73</td>
    <td align="right">     684.00</td>
    <td align="right">GeneralLights</td>
    <td align="right">LIGHTS-1</td>
    <td align="right">      59.51</td>
    <td align="right">     168.00</td>
    <td align="right">      59.51</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       7.64</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1 LIGHTS 1</td>
    <td align="right">SPACE5-1 THERMAL ZONE</td>
    <td align="right">SPACE5-1 THERMAL ZONE</td>
    <td align="right">GENERAL</td>
    <td align="right">    16.2420</td>
    <td align="right">     182.49</td>
    <td align="right">    2964.00</td>
    <td align="right">GeneralLights</td>
    <td align="right">LIGHTS-1</td>
    <td align="right">      59.51</td>
    <td align="right">     168.00</td>
    <td align="right">      59.51</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      33.11</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16.1777</td>
    <td align="right">     463.60</td>
    <td align="right">    7500.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      83.78</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-04-08
    16:20:15</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">CHILLER ELECTRIC EIR</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">   41296.63</td>
    <td align="right">       5.50</td>
    <td align="right">   41198.60</td>
    <td align="right">       5.50</td>
    <td align="right">       6.80</td>
    <td align="right">      23.02</td>
  </tr>
  <tr>
    <td align="right">COOLING TOWER SS</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">   42944.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOT WATER BOILER</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">   33586.62</td>
    <td align="right">       0.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1 THERMAL ZONE FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">       0.00</td>
    <td align="right">    4063.79</td>
    <td align="right">    2789.59</td>
    <td align="right">    1274.20</td>
    <td align="right">       0.69</td>
    <td align="right">-</td>
    <td align="right">     370.80</td>
    <td align="right">       3.76</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1 THERMAL ZONE FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">       0.00</td>
    <td align="right">    2412.06</td>
    <td align="right">    1670.25</td>
    <td align="right">     741.81</td>
    <td align="right">       0.69</td>
    <td align="right">-</td>
    <td align="right">     218.43</td>
    <td align="right">       2.22</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1 THERMAL ZONE FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">       0.00</td>
    <td align="right">    4175.46</td>
    <td align="right">    2845.19</td>
    <td align="right">    1330.27</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">     383.97</td>
    <td align="right">       3.89</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1 THERMAL ZONE FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">       0.00</td>
    <td align="right">    1847.16</td>
    <td align="right">    1268.01</td>
    <td align="right">     579.14</td>
    <td align="right">       0.69</td>
    <td align="right">-</td>
    <td align="right">     168.59</td>
    <td align="right">       1.71</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1 THERMAL ZONE FCU COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">       0.00</td>
    <td align="right">    7783.59</td>
    <td align="right">    5268.20</td>
    <td align="right">    2515.39</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">     721.50</td>
    <td align="right">       7.32</td>
  </tr>
  <tr>
    <td align="right">DOAS COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">       0.00</td>
    <td align="right">   20131.87</td>
    <td align="right">   13697.22</td>
    <td align="right">    6434.65</td>
    <td align="right">       0.68</td>
    <td align="right">-</td>
    <td align="right">    1746.89</td>
    <td align="right">      17.72</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</div>
<br><br>
<b>DX Cooling Coil Standard Ratings 2017</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2017-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type (1)</td>
    <td align="right">Standard Rating Net Cooling Capacity [W][2]</td>
    <td align="right">Standard Rating Net COP [W/W][2]</td>
    <td align="right">EER [Btu/W-h][2]</td>
    <td align="right">SEER User [Btu/W-h][2,3]</td>
    <td align="right">SEER Standard [Btu/W-h][2,3]</td>
    <td align="right">IEER [Btu/W-h][2]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Ratings 2023</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2023-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type (1)</td>
    <td align="right">Standard Rating Net Cooling Capacity [W][2]</td>
    <td align="right">Standard Rating Net COP2 [W/W][2,4]</td>
    <td align="right">EER2 [Btu/W-h][2,4]</td>
    <td align="right">SEER2 User [Btu/W-h][2,3]</td>
    <td align="right">SEER2 Standard [Btu/W-h][2,3]</td>
    <td align="right">IEER [Btu/W-h][2]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heat Pump ACCA Manual S Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heat Pump ACCA Manual S Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat Pump Name</td>
    <td align="right">Heat Pump Type</td>
    <td align="right">Heat Pump Coil Type</td>
    <td align="right">Sizing Method</td>
    <td align="right">Total Load</td>
    <td align="right">Sensible Load</td>
    <td align="right">Total Capacity</td>
    <td align="right">Sensible Capacity</td>
    <td align="right">Total Capacity Sizing Factor</td>
    <td align="right">Sensible Capacity Sizing Factor</td>
    <td align="right">Latent Capacity Sizing Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water-to-Air Heat Pumps at Rated Temperatures Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Water-to-Air Heat Pumps at Rated Temperatures Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Rated Total Capacity [W]</td>
    <td align="right">Rated Sensible Capacity [W]</td>
    <td align="right">Rated Power[W]</td>
    <td align="right">Rated COP [W/W]</td>
    <td align="right">Rated Air Dry-bulb Temperature [C]</td>
    <td align="right">Rated Air Wet-bulb Temperature [C]</td>
    <td align="right">Rated Water Temperature [C]</td>
    <td align="right">Design Day used for Sizing</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">Heating to Cooling Capacity Sizing Ratio</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
    <td align="right">Minimum Outdoor Dry-Bulb Temperature for Compressor Operation [C]</td>
    <td align="right">Supplemental Heat High Shutoff Temperature [C]</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils AHRI 2023</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils AHRI 2023-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF2 [Btu/W-h]</td>
    <td align="right">Region Number</td>
    <td align="right">Minimum Outdoor Dry-Bulb Temperature for Compressor Operation [C]</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Used as Supplementary Heat</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plantloop Name</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1 THERMAL ZONE FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">    6216.76</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1 THERMAL ZONE FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">    2825.81</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1 THERMAL ZONE FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">    6216.84</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1 THERMAL ZONE FCU HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">       0.00</td>
    <td align="right">    2825.81</td>
    <td align="right">-</td>
    <td align="right">No</td>
